Caso;Falta;Localizacao;Contingencia;Fase;TensaoModuloCurto;TensaoAnguloCurto;CorrenteModuloCurto;CorrenteAnguloCurto;BarraOrigem;TensaoModuloOrigem;TensaoAnguloOrigem;BarraDestino;TensaoModuloDestino;TensaoAnguloDestino;Circuito;CorrenteModuloCircuito;CorrenteAnguloCircuito;Identificacao;Impedancia_Ponto;Impedancia_Mod;Impedancia_Ang
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5241 NATAL2-RN230;0.628;0.2;5243 NATAL2-RN069;0.628;-29.8;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5241 NATAL2-RN230;0.372;179.7;5243 NATAL2-RN069;0.372;-150.3;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5241 NATAL2-RN230;0.256;-179.1;5243 NATAL2-RN069;0.0;0.0;3T(04T3;494.0;-89.1;04T3-5241-5243-3T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.544;-65.9;4T(04T4;513.0;-89.1;04T4-5241-5243-4T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5241 NATAL2-RN230;0.953;-113.8;5243 NATAL2-RN069;0.55;-113.8;4T(04T4;513.0;-89.1;04T4-5241-5243-4T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5241 NATAL2-RN230;0.942;114.1;5243 NATAL2-RN069;1.0;90.0;4T(04T4;513.0;-89.1;04T4-5241-5243-4T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5241 NATAL2-RN230;0.628;0.2;5243 NATAL2-RN069;0.628;-29.8;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5241 NATAL2-RN230;0.372;179.7;5243 NATAL2-RN069;0.372;-150.3;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5241 NATAL2-RN230;0.256;-179.1;5243 NATAL2-RN069;0.0;0.0;4T(04T4;513.0;-89.1;04T4-5241-5243-4T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5241 NATAL2-RN230;0.0;0.0;0 -REFERENCIA-;1.0;0.0;10H(1x0030;19.0;-89.1;0030-5241-0-10;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5241 NATAL2-RN230;0.953;-113.8;0 -REFERENCIA-;1.0;-120.0;10H(1x0030;19.0;-89.1;0030-5241-0-10;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5241 NATAL2-RN230;0.942;114.1;0 -REFERENCIA-;1.0;120.0;10H(1x0030;19.0;-89.1;0030-5241-0-10;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5241 NATAL2-RN230;0.628;0.2;0 -REFERENCIA-;1.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5241 NATAL2-RN230;0.372;179.7;0 -REFERENCIA-;0.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5241 NATAL2-RN230;0.256;-179.1;0 -REFERENCIA-;0.0;0.0;10H(1x0030;19.0;-89.1;0030-5241-0-10;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.225;-4.2;3L(04N3;4961.0;-83.9;04N3-5241-5245-3L;AB;23.04;-28.77
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5241 NATAL2-RN230;0.953;-113.8;5245 NATAL3-RN230;0.939;-110.6;3L(04N3;-541.0;-95.0;04N3-5241-5245-3L;AN;0.0;-94.19
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5241 NATAL2-RN230;0.942;114.1;5245 NATAL3-RN230;0.915;111.1;3L(04N3;-541.0;-95.0;04N3-5241-5245-3L;BC;9999.99;0.0
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5241 NATAL2-RN230;0.628;0.2;5245 NATAL3-RN230;0.685;-0.1;3L(04N3;1831.0;-85.0;04N3-5241-5245-3L;BN;70.31;155.58
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5241 NATAL2-RN230;0.372;179.7;5245 NATAL3-RN230;0.315;-179.8;3L(04N3;1831.0;-85.0;04N3-5241-5245-3L;CA;22.78;-160.87
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5241 NATAL2-RN230;0.256;-179.1;5245 NATAL3-RN230;0.146;-174.4;3L(04N3;1301.0;-80.9;04N3-5241-5245-3L;CN;69.51;23.48
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;6.0;-89.1;10R(-5241-0-10;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5241 NATAL2-RN230;0.953;-113.8;0 REATOR_LINHA;0.0;0.0;10R(;6.0;-89.1;10R(-5241-0-10;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5241 NATAL2-RN230;0.942;114.1;0 REATOR_LINHA;0.0;0.0;10R(;6.0;-89.1;10R(-5241-0-10;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5241 NATAL2-RN230;0.628;0.2;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5241 NATAL2-RN230;0.372;179.7;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5241 NATAL2-RN230;0.256;-179.1;0 REATOR_LINHA;0.0;0.0;10R(;6.0;-89.1;10R(-5241-0-10;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.225;-4.2;4L(04N4;4937.0;-84.0;04N4-5241-5245-4L;AB;23.04;-28.77
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5241 NATAL2-RN230;0.953;-113.8;5245 NATAL3-RN230;0.939;-110.6;4L(04N4;-563.0;-94.1;04N4-5241-5245-4L;AN;0.0;-94.22
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5241 NATAL2-RN230;0.942;114.1;5245 NATAL3-RN230;0.915;111.1;4L(04N4;-563.0;-94.1;04N4-5241-5245-4L;BC;9999.99;0.0
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5241 NATAL2-RN230;0.628;0.2;5245 NATAL3-RN230;0.685;-0.1;4L(04N4;1831.0;-85.0;04N4-5241-5245-4L;BN;71.01;155.52
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5241 NATAL2-RN230;0.372;179.7;5245 NATAL3-RN230;0.315;-179.8;4L(04N4;1831.0;-85.0;04N4-5241-5245-4L;CA;22.78;-160.87
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5241 NATAL2-RN230;0.256;-179.1;5245 NATAL3-RN230;0.146;-174.4;4L(04N4;1278.0;-81.1;04N4-5241-5245-4L;CN;70.21;23.42
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;5222 CGDBPD-PB230;0.854;-0.7;1L(04V1;371.0;-78.4;04V1-5254-5222-1L;AB;337.24;-61.35
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;5222 CGDBPD-PB230;0.967;-116.7;1L(04V1;-162.0;-81.8;04V1-5254-5222-1L;AN;210.03;-103.68
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;5222 CGDBPD-PB230;0.97;116.6;1L(04V1;-162.0;-81.8;04V1-5254-5222-1L;BC;9999.99;0.0
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;5222 CGDBPD-PB230;0.929;-0.3;1L(04V1;178.0;-79.4;04V1-5254-5222-1L;BN;1007.58;-28.05
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;5222 CGDBPD-PB230;0.071;-176.6;1L(04V1;178.0;-79.4;04V1-5254-5222-1L;CA;340.54;-140.44
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;5222 CGDBPD-PB230;0.005;-154.7;1L(04V1;17.0;-56.8;04V1-5254-5222-1L;CN;1009.59;-158.18
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;5241 NATAL2-RN230;0.0;0.0;1L(04N1;-1310.0;-79.5;04N1-5254-5241-1L;AB;100.82;119.52
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;5241 NATAL2-RN230;0.953;-113.8;1L(04N1;474.0;-82.6;04N1-5254-5241-1L;AN;56.24;78.63
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;5241 NATAL2-RN230;0.942;114.1;1L(04N1;474.0;-82.6;04N1-5254-5241-1L;BC;9999.99;0.0
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;5241 NATAL2-RN230;0.628;0.2;1L(04N1;-594.0;-80.3;04N1-5254-5241-1L;BN;490.97;150.38
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;5241 NATAL2-RN230;0.372;179.7;1L(04N1;-594.0;-80.3;04N1-5254-5241-1L;CA;101.81;40.43
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;5241 NATAL2-RN230;0.256;-179.1;1L(04N1;-122.0;-71.3;04N1-5254-5241-1L;CN;491.95;20.25
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;5222 CGDBPD-PB230;0.854;-0.7;2L(04V2;371.0;-78.5;04V2-5254-5222-2L;AB;337.24;-61.35
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;5222 CGDBPD-PB230;0.967;-116.7;2L(04V2;-162.0;-81.6;04V2-5254-5222-2L;AN;210.67;-103.41
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;5222 CGDBPD-PB230;0.97;116.6;2L(04V2;-162.0;-81.6;04V2-5254-5222-2L;BC;9999.99;0.0
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;5222 CGDBPD-PB230;0.929;-0.3;2L(04V2;178.0;-79.4;04V2-5254-5222-2L;BN;1000.29;-29.0
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;5222 CGDBPD-PB230;0.071;-176.6;2L(04V2;178.0;-79.4;04V2-5254-5222-2L;CA;340.54;-140.44
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;5222 CGDBPD-PB230;0.005;-154.7;2L(04V2;17.0;-58.4;04V2-5254-5222-2L;CN;1002.28;-159.13
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;5241 NATAL2-RN230;0.0;0.0;2L(04N2;-1315.0;-79.4;04N2-5254-5241-2L;AB;100.71;119.51
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;5241 NATAL2-RN230;0.953;-113.8;2L(04N2;470.0;-82.9;04N2-5254-5241-2L;AN;55.93;78.55
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;5241 NATAL2-RN230;0.942;114.1;2L(04N2;470.0;-82.9;04N2-5254-5241-2L;BC;9999.99;0.0
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;5241 NATAL2-RN230;0.628;0.2;2L(04N2;-595.0;-80.3;04N2-5254-5241-2L;BN;503.53;150.97
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;5241 NATAL2-RN230;0.372;179.7;2L(04N2;-595.0;-80.3;04N2-5254-5241-2L;CA;101.7;40.42
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;5241 NATAL2-RN230;0.256;-179.1;2L(04N2;-127.0;-70.6;04N2-5254-5241-2L;CN;504.54;20.84
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;5255 PARAIS-RN138;0.695;-0.1;1T(04T1;132.0;-79.3;04T1-5254-5255-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;5255 PARAIS-RN138;0.955;-115.0;1T(04T1;-2.0;-84.2;04T1-5254-5255-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;5255 PARAIS-RN138;0.956;115.0;1T(04T1;-2.0;-84.2;04T1-5254-5255-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;5255 PARAIS-RN138;0.866;-0.0;1T(04T1;45.0;-79.4;04T1-5254-5255-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;5255 PARAIS-RN138;0.134;-179.7;1T(04T1;45.0;-79.4;04T1-5254-5255-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;5255 PARAIS-RN138;0.037;179.6;1T(04T1;42.0;-79.1;04T1-5254-5255-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;5255 PARAIS-RN138;0.695;-0.1;2T(04T2;134.0;-78.8;04T2-5254-5255-2T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;5255 PARAIS-RN138;0.955;-115.0;2T(04T2;-2.0;-83.7;04T2-5254-5255-2T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;5255 PARAIS-RN138;0.956;115.0;2T(04T2;-2.0;-83.7;04T2-5254-5255-2T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;5255 PARAIS-RN138;0.866;-0.0;2T(04T2;45.0;-78.9;04T2-5254-5255-2T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;5255 PARAIS-RN138;0.134;-179.7;2T(04T2;45.0;-78.9;04T2-5254-5255-2T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;5255 PARAIS-RN138;0.037;179.6;2T(04T2;43.0;-78.6;04T2-5254-5255-2T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;6130 CEAMIR-RN500;0.819;-0.3;1T(EQUIV.;207.0;-79.8;UIV.-5254-6130-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;6130 CEAMIR-RN500;0.965;-116.5;1T(EQUIV.;-102.0;-80.7;UIV.-5254-6130-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;6130 CEAMIR-RN500;0.97;116.4;1T(EQUIV.;-102.0;-80.7;UIV.-5254-6130-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;6130 CEAMIR-RN500;0.916;-0.2;1T(EQUIV.;103.0;-80.1;UIV.-5254-6130-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;6130 CEAMIR-RN500;0.084;-178.3;1T(EQUIV.;103.0;-80.1;UIV.-5254-6130-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;6130 CEAMIR-RN500;0.014;178.3;1T(EQUIV.;2.0;-39.0;UIV.-5254-6130-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;6132 CEAMIR-RN230;0.64;-1.4;1L(EQUIV.;-5.0;-74.4;UIV.-5254-6132-1L;AB;22718.41;113.21
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;6132 CEAMIR-RN230;0.936;-112.4;1L(EQUIV.;3.0;-73.3;UIV.-5254-6132-1L;AN;67346.69;36.39
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;6132 CEAMIR-RN230;0.937;112.3;1L(EQUIV.;3.0;-73.3;UIV.-5254-6132-1L;BC;9999.99;0.0
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;6132 CEAMIR-RN230;0.832;-0.4;1L(EQUIV.;-3.0;-74.0;UIV.-5254-6132-1L;BN;18273.57;145.36
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;6132 CEAMIR-RN230;0.168;-178.2;1L(EQUIV.;-3.0;-74.0;UIV.-5254-6132-1L;CA;22941.08;34.12
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;6132 CEAMIR-RN230;0.025;-169.4;1L(EQUIV.;0.0;0.0;UIV.-5254-6132-1L;CN;18310.03;15.23
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;0 -REFERENCIA-;1.0;0.0;1G(EQUIV.;1376.0;-80.0;UIV.-5254-0-1G;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;0 -REFERENCIA-;1.0;-120.0;1G(EQUIV.;-497.0;-84.1;UIV.-5254-0-1G;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;0 -REFERENCIA-;1.0;120.0;1G(EQUIV.;-497.0;-84.1;UIV.-5254-0-1G;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;0 -REFERENCIA-;1.0;0.0;1G(EQUIV.;624.0;-81.1;UIV.-5254-0-1G;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;0 -REFERENCIA-;0.0;0.0;1G(EQUIV.;624.0;-81.1;UIV.-5254-0-1G;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;0 -REFERENCIA-;0.0;0.0;1G(EQUIV.;131.0;-69.6;UIV.-5254-0-1G;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;5252 S.CRUZ-RN138;0.723;-0.4;1T(EQUIV.;5.0;-63.3;UIV.-5254-5252-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;5252 S.CRUZ-RN138;0.953;-114.4;1T(EQUIV.;-3.0;-64.1;UIV.-5254-5252-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;5252 S.CRUZ-RN138;0.95;114.5;1T(EQUIV.;-3.0;-64.1;UIV.-5254-5252-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;5252 S.CRUZ-RN138;0.872;-0.1;1T(EQUIV.;3.0;-63.6;UIV.-5254-5252-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;5252 S.CRUZ-RN138;0.128;-179.5;1T(EQUIV.;3.0;-63.6;UIV.-5254-5252-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;5252 S.CRUZ-RN138;0.022;-173.7;1T(EQUIV.;0.0;0.0;UIV.-5254-5252-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;5222 CGDBPD-PB230;0.854;-0.7;3L(EQUIV.;2.0;-70.4;UIV.-5254-5222-3L;AB;72949.05;-70.38
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;5222 CGDBPD-PB230;0.967;-116.7;3L(EQUIV.;-1.0;-70.4;UIV.-5254-5222-3L;AN;40056.13;-110.62
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;5222 CGDBPD-PB230;0.97;116.6;3L(EQUIV.;-1.0;-70.4;UIV.-5254-5222-3L;BC;9999.99;0.0
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;5222 CGDBPD-PB230;0.929;-0.3;3L(EQUIV.;1.0;-70.4;UIV.-5254-5222-3L;BN;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;5222 CGDBPD-PB230;0.071;-176.6;3L(EQUIV.;1.0;-70.4;UIV.-5254-5222-3L;CA;73664.03;-149.47
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;5222 CGDBPD-PB230;0.005;-154.7;3L(EQUIV.;0.0;0.0;UIV.-5254-5222-3L;CN;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;5200 CGT----PB500;0.891;-0.5;1T(EQUIV.;32.0;-78.6;UIV.-5254-5200-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;5200 CGT----PB500;0.975;-117.3;1T(EQUIV.;-16.0;-78.9;UIV.-5254-5200-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;5200 CGT----PB500;0.974;117.3;1T(EQUIV.;-16.0;-78.9;UIV.-5254-5200-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;5200 CGT----PB500;0.946;-0.1;1T(EQUIV.;16.0;-78.7;UIV.-5254-5200-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;5200 CGT----PB500;0.054;-177.5;1T(EQUIV.;16.0;-78.7;UIV.-5254-5200-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;5200 CGT----PB500;0.003;-106.0;1T(EQUIV.;0.0;0.0;UIV.-5254-5200-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5243 NATAL2-RN069;0.544;-65.9;5241 NATAL2-RN230;0.0;0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5243 NATAL2-RN069;0.55;-113.8;5241 NATAL2-RN230;0.953;-113.8;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5243 NATAL2-RN069;1.0;90.0;5241 NATAL2-RN230;0.942;114.1;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5243 NATAL2-RN069;0.628;-29.8;5241 NATAL2-RN230;0.628;0.2;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5243 NATAL2-RN069;0.372;-150.3;5241 NATAL2-RN230;0.372;179.7;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.256;-179.1;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5243 NATAL2-RN069;0.544;-65.9;5241 NATAL2-RN230;0.0;0.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5243 NATAL2-RN069;0.55;-113.8;5241 NATAL2-RN230;0.953;-113.8;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5243 NATAL2-RN069;1.0;90.0;5241 NATAL2-RN230;0.942;114.1;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5243 NATAL2-RN069;0.628;-29.8;5241 NATAL2-RN230;0.628;0.2;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5243 NATAL2-RN069;0.372;-150.3;5241 NATAL2-RN230;0.372;179.7;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.256;-179.1;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5243 NATAL2-RN069;0.544;-65.9;5241 NATAL2-RN230;0.0;0.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5243 NATAL2-RN069;0.55;-113.8;5241 NATAL2-RN230;0.953;-113.8;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5243 NATAL2-RN069;1.0;90.0;5241 NATAL2-RN230;0.942;114.1;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5243 NATAL2-RN069;0.628;-29.8;5241 NATAL2-RN230;0.628;0.2;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5243 NATAL2-RN069;0.372;-150.3;5241 NATAL2-RN230;0.372;179.7;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.256;-179.1;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5243 NATAL2-RN069;0.544;-65.9;5276 NTDT1--RN000;0.276;0.9;1T(;0.0;0.0;1T(-5243-5276-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5243 NATAL2-RN069;0.55;-113.8;5276 NTDT1--RN000;0.874;-97.1;1T(;0.0;0.0;1T(-5243-5276-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5243 NATAL2-RN069;1.0;90.0;5276 NTDT1--RN000;0.871;97.2;1T(;0.0;0.0;1T(-5243-5276-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5243 NATAL2-RN069;0.628;-29.8;5276 NTDT1--RN000;0.628;0.2;1T(;0.0;0.0;1T(-5243-5276-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5243 NATAL2-RN069;0.372;-150.3;5276 NTDT1--RN000;0.372;179.7;1T(;0.0;0.0;1T(-5243-5276-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5243 NATAL2-RN069;0.0;0.0;5276 NTDT1--RN000;0.02;0.9;1T(;0.0;0.0;1T(-5243-5276-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5243 NATAL2-RN069;0.544;-65.9;0 -REFERENCIA-;1.0;-30.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5243 NATAL2-RN069;0.55;-113.8;0 -REFERENCIA-;1.0;-150.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5243 NATAL2-RN069;1.0;90.0;0 -REFERENCIA-;1.0;90.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5243 NATAL2-RN069;0.628;-29.8;0 -REFERENCIA-;1.0;-30.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5243 NATAL2-RN069;0.372;-150.3;0 -REFERENCIA-;0.0;0.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5243 NATAL2-RN069;0.0;0.0;0 -REFERENCIA-;0.0;0.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5245 NATAL3-RN230;0.225;-4.2;43993 NTT-T1-RN000;0.478;0.3;1T(04T1;683.0;-85.1;04T1-5245-4399-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5245 NATAL3-RN230;0.939;-110.6;43993 NTT-T1-RN000;0.891;-104.4;1T(04T1;293.0;-81.0;04T1-5245-4399-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5245 NATAL3-RN230;0.915;111.1;43993 NTT-T1-RN000;0.897;104.3;1T(04T1;293.0;-81.0;04T1-5245-4399-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5245 NATAL3-RN230;0.685;-0.1;43993 NTT-T1-RN000;0.733;-0.0;1T(04T1;130.0;-88.1;04T1-5245-4399-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5245 NATAL3-RN230;0.315;-179.8;43993 NTT-T1-RN000;0.267;-180.0;1T(04T1;130.0;-88.1;04T1-5245-4399-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5245 NATAL3-RN230;0.146;-174.4;43993 NTT-T1-RN000;0.011;13.7;1T(04T1;423.0;-83.2;04T1-5245-4399-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5245 NATAL3-RN230;0.225;-4.2;6131 EXTREM-RN230;0.44;-2.3;3L(04F3;3968.0;-84.0;04F3-5245-6131-3L;AB;27.7;-38.14
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5245 NATAL3-RN230;0.939;-110.6;6131 EXTREM-RN230;0.933;-111.0;3L(04F3;-948.0;-87.2;04F3-5245-6131-3L;AN;5.84;-99.75
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5245 NATAL3-RN230;0.915;111.1;6131 EXTREM-RN230;0.923;111.2;3L(04F3;-948.0;-87.2;04F3-5245-6131-3L;BC;9999.99;0.0
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5245 NATAL3-RN230;0.685;-0.1;6131 EXTREM-RN230;0.758;-0.3;3L(04F3;1638.0;-84.6;04F3-5245-6131-3L;BN;606.2;150.52
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5245 NATAL3-RN230;0.315;-179.8;6131 EXTREM-RN230;0.242;-179.0;3L(04F3;1638.0;-84.6;04F3-5245-6131-3L;CA;27.86;-152.86
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5245 NATAL3-RN230;0.146;-174.4;6131 EXTREM-RN230;0.076;-172.9;3L(04F3;692.0;-81.1;04F3-5245-6131-3L;CN;590.47;12.23
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5245 NATAL3-RN230;0.225;-4.2;6131 EXTREM-RN230;0.44;-2.3;4L(04F4;3871.0;-83.1;04F4-5245-6131-4L;AB;27.7;-38.14
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5245 NATAL3-RN230;0.939;-110.6;6131 EXTREM-RN230;0.933;-111.0;4L(04F4;-1050.0;-90.2;04F4-5245-6131-4L;AN;6.2;-101.62
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5245 NATAL3-RN230;0.915;111.1;6131 EXTREM-RN230;0.923;111.2;4L(04F4;-1050.0;-90.2;04F4-5245-6131-4L;BC;9999.99;0.0
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5245 NATAL3-RN230;0.685;-0.1;6131 EXTREM-RN230;0.758;-0.3;4L(04F4;1638.0;-84.6;04F4-5245-6131-4L;BN;644.93;35.32
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5245 NATAL3-RN230;0.315;-179.8;6131 EXTREM-RN230;0.242;-179.0;4L(04F4;1638.0;-84.6;04F4-5245-6131-4L;CA;27.86;-152.86
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5245 NATAL3-RN230;0.146;-174.4;6131 EXTREM-RN230;0.076;-172.9;4L(04F4;602.0;-74.9;04F4-5245-6131-4L;CN;628.19;-102.96
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5245 NATAL3-RN230;0.225;-4.2;43995 NTT-T2-RN000;0.492;0.1;2T(04T2;684.0;-86.3;04T2-5245-4399-2T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5245 NATAL3-RN230;0.939;-110.6;43995 NTT-T2-RN000;0.89;-104.0;2T(04T2;294.0;-82.2;04T2-5245-4399-2T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5245 NATAL3-RN230;0.915;111.1;43995 NTT-T2-RN000;0.895;104.0;2T(04T2;294.0;-82.2;04T2-5245-4399-2T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5245 NATAL3-RN230;0.685;-0.1;43995 NTT-T2-RN000;0.736;-0.0;2T(04T2;130.0;-89.3;04T2-5245-4399-2T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5245 NATAL3-RN230;0.315;-179.8;43995 NTT-T2-RN000;0.264;-179.9;2T(04T2;130.0;-89.3;04T2-5245-4399-2T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5245 NATAL3-RN230;0.146;-174.4;43995 NTT-T2-RN000;0.02;5.6;2T(04T2;423.0;-84.4;04T2-5245-4399-2T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5245 NATAL3-RN230;0.225;-4.2;5241 NATAL2-RN230;0.0;0.0;3L(04N3;-4954.0;-83.9;04N3-5245-5241-3L;AB;24.79;142.29
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5245 NATAL3-RN230;0.939;-110.6;5241 NATAL2-RN230;0.953;-113.8;3L(04N3;547.0;-95.0;04N3-5245-5241-3L;AN;4.11;81.87
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5245 NATAL3-RN230;0.915;111.1;5241 NATAL2-RN230;0.942;114.1;3L(04N3;547.0;-95.0;04N3-5245-5241-3L;BC;9999.99;0.0
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5245 NATAL3-RN230;0.685;-0.1;5241 NATAL2-RN230;0.628;0.2;3L(04N3;-1831.0;-85.0;04N3-5245-5241-3L;BN;69.96;-21.25
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5245 NATAL3-RN230;0.315;-179.8;5241 NATAL2-RN230;0.372;179.7;3L(04N3;-1831.0;-85.0;04N3-5245-5241-3L;CA;24.94;27.56
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5245 NATAL3-RN230;0.146;-174.4;5241 NATAL2-RN230;0.256;-179.1;3L(04N3;-1295.0;-80.9;04N3-5245-5241-3L;CN;68.15;-159.53
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5245 NATAL3-RN230;0.225;-4.2;5241 NATAL2-RN230;0.0;0.0;4L(04N4;-4937.0;-84.0;04N4-5245-5241-4L;AB;24.79;142.29
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5245 NATAL3-RN230;0.939;-110.6;5241 NATAL2-RN230;0.953;-113.8;4L(04N4;563.0;-94.1;04N4-5245-5241-4L;AN;4.11;81.87
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5245 NATAL3-RN230;0.915;111.1;5241 NATAL2-RN230;0.942;114.1;4L(04N4;563.0;-94.1;04N4-5245-5241-4L;BC;9999.99;0.0
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5245 NATAL3-RN230;0.685;-0.1;5241 NATAL2-RN230;0.628;0.2;4L(04N4;-1831.0;-85.0;04N4-5245-5241-4L;BN;69.96;-21.25
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5245 NATAL3-RN230;0.315;-179.8;5241 NATAL2-RN230;0.372;179.7;4L(04N4;-1831.0;-85.0;04N4-5245-5241-4L;CA;24.94;27.56
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5245 NATAL3-RN230;0.146;-174.4;5241 NATAL2-RN230;0.256;-179.1;4L(04N4;-1278.0;-81.1;04N4-5245-5241-4L;CN;68.15;-159.53
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5245 NATAL3-RN230;0.225;-4.2;5246 NATAL3-RN069;0.64;-51.5;3T(;686.0;-85.4;3T(-5245-5246-3T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5245 NATAL3-RN230;0.939;-110.6;5246 NATAL3-RN069;0.638;-128.6;3T(;314.0;-81.6;3T(-5245-5246-3T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5245 NATAL3-RN230;0.915;111.1;5246 NATAL3-RN069;1.0;90.0;3T(;314.0;-81.6;3T(-5245-5246-3T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5245 NATAL3-RN230;0.685;-0.1;5246 NATAL3-RN069;0.73;-30.0;3T(;125.0;-88.6;3T(-5245-5246-3T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5245 NATAL3-RN230;0.315;-179.8;5246 NATAL3-RN069;0.27;-149.9;3T(;125.0;-88.6;3T(-5245-5246-3T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5245 NATAL3-RN230;0.146;-174.4;5246 NATAL3-RN069;0.0;0.0;3T(;438.0;-83.6;3T(-5245-5246-3T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;14543.0;-83.9;5277 NTDT1--RN013;0.276;0.9;5276 NTDT1--RN000;0.276;0.9;1T(;0.0;0.0;1T(-5277-5276-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.953;-113.8;0.0;0.0;5277 NTDT1--RN013;0.874;-97.1;5276 NTDT1--RN000;0.874;-97.1;1T(;0.0;0.0;1T(-5277-5276-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.942;114.1;0.0;0.0;5277 NTDT1--RN013;0.871;97.2;5276 NTDT1--RN000;0.871;97.2;1T(;0.0;0.0;1T(-5277-5276-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.628;0.2;4848.0;-83.9;5277 NTDT1--RN013;0.628;0.2;5276 NTDT1--RN000;0.628;0.2;1T(;0.0;0.0;1T(-5277-5276-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.372;179.7;4848.0;-83.9;5277 NTDT1--RN013;0.372;179.7;5276 NTDT1--RN000;0.372;179.7;1T(;0.0;0.0;1T(-5277-5276-1T;;;
10;FT;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.256;-179.1;4848.0;-83.9;5277 NTDT1--RN013;0.02;0.9;5276 NTDT1--RN000;0.02;0.9;1T(;0.0;0.0;1T(-5277-5276-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5254 PARAIS-RN230;1.0;-0.0;1L(04N1;0.0;0.0;04N1-5241-5254-1L;AB;143.89;170.01
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;5254 PARAIS-RN230;0.725;-134.7;1L(04N1;1384.0;-170.0;04N1-5241-5254-1L;AN;9999.99;0.0
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;5254 PARAIS-RN230;0.711;133.5;1L(04N1;-1384.0;-170.0;04N1-5241-5254-1L;BC;0.0;-99.99
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5254 PARAIS-RN230;0.798;-0.4;1L(04N1;799.0;-80.0;04N1-5241-5254-1L;BN;47.96;170.01
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5254 PARAIS-RN230;0.202;1.6;1L(04N1;-799.0;-80.0;04N1-5241-5254-1L;CA;143.89;-9.99
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;1L(04N1;0.0;0.0;04N1-5241-5254-1L;CN;47.96;-9.99
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5276 NTDT1--RN000;1.0;0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;5276 NTDT1--RN000;0.5;-180.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;5276 NTDT1--RN000;0.5;-180.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5276 NTDT1--RN000;0.5;-0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5276 NTDT1--RN000;0.5;0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5254 PARAIS-RN230;1.0;-0.0;2L(04N2;0.0;0.0;04N2-5241-5254-2L;AB;20.1;-5.93
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;5254 PARAIS-RN230;0.725;-134.7;2L(04N2;-9909.0;-174.1;04N2-5241-5254-2L;AN;9999.99;0.0
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;5254 PARAIS-RN230;0.711;133.5;2L(04N2;9909.0;-174.1;04N2-5241-5254-2L;BC;0.0;84.07
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5254 PARAIS-RN230;0.798;-0.4;2L(04N2;-5721.0;-84.1;04N2-5241-5254-2L;BN;6.7;-5.93
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5254 PARAIS-RN230;0.202;1.6;2L(04N2;5721.0;-84.1;04N2-5241-5254-2L;CA;20.1;174.07
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;2L(04N2;0.0;0.0;04N2-5241-5254-2L;CN;6.7;174.07
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5243 NATAL2-RN069;0.866;0.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;5243 NATAL2-RN069;0.866;-180.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;5243 NATAL2-RN069;0.0;0.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5243 NATAL2-RN069;0.5;-30.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5243 NATAL2-RN069;0.5;30.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5243 NATAL2-RN069;0.866;0.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;5243 NATAL2-RN069;0.866;-180.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;5243 NATAL2-RN069;0.0;0.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5243 NATAL2-RN069;0.5;-30.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5243 NATAL2-RN069;0.5;30.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5243 NATAL2-RN069;0.866;0.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;5243 NATAL2-RN069;0.866;-180.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;5243 NATAL2-RN069;0.0;0.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5243 NATAL2-RN069;0.5;-30.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5243 NATAL2-RN069;0.5;30.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;0 -REFERENCIA-;1.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;0 -REFERENCIA-;1.0;-120.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;0 -REFERENCIA-;1.0;120.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;0 -REFERENCIA-;1.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;0 -REFERENCIA-;0.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 -REFERENCIA-;0.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5245 NATAL3-RN230;1.0;-0.0;3L(04N3;0.0;0.0;04N3-5241-5245-3L;AB;46.71;174.73
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;5245 NATAL3-RN230;0.524;-165.4;3L(04N3;4265.0;-174.7;04N3-5241-5245-3L;AN;9999.99;0.0
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;5245 NATAL3-RN230;0.511;165.0;3L(04N3;-4265.0;-174.7;04N3-5241-5245-3L;BC;0.0;-95.27
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5245 NATAL3-RN230;0.576;-0.4;3L(04N3;2462.0;-84.7;04N3-5241-5245-3L;BN;15.57;174.73
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5245 NATAL3-RN230;0.424;0.5;3L(04N3;-2462.0;-84.7;04N3-5241-5245-3L;CA;46.71;-5.27
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;3L(04N3;0.0;0.0;04N3-5241-5245-3L;CN;15.57;-5.27
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5245 NATAL3-RN230;1.0;-0.0;4L(04N4;0.0;0.0;04N4-5241-5245-4L;AB;46.71;174.73
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;5245 NATAL3-RN230;0.524;-165.4;4L(04N4;4265.0;-174.7;04N4-5241-5245-4L;AN;9999.99;0.0
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;5245 NATAL3-RN230;0.511;165.0;4L(04N4;-4265.0;-174.7;04N4-5241-5245-4L;BC;0.0;-95.27
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5245 NATAL3-RN230;0.576;-0.4;4L(04N4;2462.0;-84.7;04N4-5241-5245-4L;BN;15.57;174.73
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5245 NATAL3-RN230;0.424;0.5;4L(04N4;-2462.0;-84.7;04N4-5241-5245-4L;CA;46.71;-5.27
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;4L(04N4;0.0;0.0;04N4-5241-5245-4L;CN;15.57;-5.27
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;5222 CGDBPD-PB230;1.0;-0.0;1L(04V1;0.0;0.0;04V1-5254-5222-1L;AB;511.98;-172.0
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;5222 CGDBPD-PB230;0.868;-126.0;1L(04V1;414.0;-169.1;04V1-5254-5222-1L;AN;9999.99;0.0
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;5222 CGDBPD-PB230;0.855;124.9;1L(04V1;-414.0;-169.1;04V1-5254-5222-1L;BC;165.53;-101.96
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;5222 CGDBPD-PB230;0.905;-0.4;1L(04V1;239.0;-79.1;04V1-5254-5222-1L;BN;232.73;-145.53
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;5222 CGDBPD-PB230;0.095;3.7;1L(04V1;-239.0;-79.1;04V1-5254-5222-1L;CA;505.95;-29.95
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5222 CGDBPD-PB230;0.0;0.0;1L(04V1;0.0;0.0;04V1-5254-5222-1L;CN;228.29;-57.33
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;5241 NATAL2-RN230;1.0;-0.0;1L(04N1;0.0;0.0;04N1-5254-5241-1L;AB;153.06;8.87
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;5241 NATAL2-RN230;0.5;-180.0;1L(04N1;-1384.0;-170.0;04N1-5254-5241-1L;AN;9999.99;0.0
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;5241 NATAL2-RN230;0.5;180.0;1L(04N1;1384.0;-170.0;04N1-5254-5241-1L;BC;49.49;78.91
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;5241 NATAL2-RN230;0.5;-0.0;1L(04N1;-799.0;-80.0;04N1-5254-5241-1L;BN;69.58;35.34
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;5241 NATAL2-RN230;0.5;-0.0;1L(04N1;799.0;-80.0;04N1-5254-5241-1L;CA;151.25;150.92
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;1L(04N1;0.0;0.0;04N1-5254-5241-1L;CN;68.25;123.54
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;5222 CGDBPD-PB230;1.0;-0.0;2L(04V2;0.0;0.0;04V2-5254-5222-2L;AB;511.98;-172.0
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;5222 CGDBPD-PB230;0.868;-126.0;2L(04V2;414.0;-169.1;04V2-5254-5222-2L;AN;9999.99;0.0
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;5222 CGDBPD-PB230;0.855;124.9;2L(04V2;-414.0;-169.1;04V2-5254-5222-2L;BC;165.53;-101.96
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;5222 CGDBPD-PB230;0.905;-0.4;2L(04V2;239.0;-79.1;04V2-5254-5222-2L;BN;232.73;-145.53
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;5222 CGDBPD-PB230;0.095;3.7;2L(04V2;-239.0;-79.1;04V2-5254-5222-2L;CA;505.95;-29.95
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5222 CGDBPD-PB230;0.0;0.0;2L(04V2;0.0;0.0;04V2-5254-5222-2L;CN;228.29;-57.33
