Caso;Falta;Localizacao;Contingencia;Fase;TensaoModuloCurto;TensaoAnguloCurto;CorrenteModuloCurto;CorrenteAnguloCurto;BarraOrigem;TensaoModuloOrigem;TensaoAnguloOrigem;BarraDestino;TensaoModuloDestino;TensaoAnguloDestino;Circuito;CorrenteModuloCircuito;CorrenteAnguloCircuito;Identificacao;Impedancia_Ponto;Impedancia_Mod;Impedancia_Ang
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;5241 NATAL2-RN230;1.0;-0.0;2L(04N2;0.0;0.0;04N2-5254-5241-2L;AB;152.9;8.86
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;5241 NATAL2-RN230;0.5;-180.0;2L(04N2;-1386.0;-170.0;04N2-5254-5241-2L;AN;9999.99;0.0
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;5241 NATAL2-RN230;0.5;180.0;2L(04N2;1386.0;-170.0;04N2-5254-5241-2L;BC;49.44;78.89
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;5241 NATAL2-RN230;0.5;-0.0;2L(04N2;-800.0;-80.0;04N2-5254-5241-2L;BN;69.5;35.33
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;5241 NATAL2-RN230;0.5;-0.0;2L(04N2;800.0;-80.0;04N2-5254-5241-2L;CA;151.1;150.9
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;2L(04N2;0.0;0.0;04N2-5254-5241-2L;CN;68.18;123.53
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;5255 PARAIS-RN138;1.0;-0.0;1T(04T1;0.0;0.0;04T1-5254-5255-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;5255 PARAIS-RN138;0.748;-132.3;1T(04T1;104.0;-169.1;04T1-5254-5255-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;5255 PARAIS-RN138;0.744;131.9;1T(04T1;-104.0;-169.1;04T1-5254-5255-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;5255 PARAIS-RN138;0.82;-0.1;1T(04T1;60.0;-79.1;04T1-5254-5255-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;5255 PARAIS-RN138;0.18;0.6;1T(04T1;-60.0;-79.1;04T1-5254-5255-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5255 PARAIS-RN138;0.0;0.0;1T(04T1;0.0;0.0;04T1-5254-5255-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;5255 PARAIS-RN138;1.0;-0.0;2T(04T2;0.0;0.0;04T2-5254-5255-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;5255 PARAIS-RN138;0.748;-132.3;2T(04T2;106.0;-168.6;04T2-5254-5255-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;5255 PARAIS-RN138;0.744;131.9;2T(04T2;-106.0;-168.6;04T2-5254-5255-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;5255 PARAIS-RN138;0.82;-0.1;2T(04T2;61.0;-78.6;04T2-5254-5255-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;5255 PARAIS-RN138;0.18;0.6;2T(04T2;-61.0;-78.6;04T2-5254-5255-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5255 PARAIS-RN138;0.0;0.0;2T(04T2;0.0;0.0;04T2-5254-5255-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;6130 CEAMIR-RN500;1.0;-0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-6130-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;6130 CEAMIR-RN500;0.841;-127.0;1T(EQUIV.;240.0;-169.8;UIV.-5254-6130-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;6130 CEAMIR-RN500;0.833;126.3;1T(EQUIV.;-240.0;-169.8;UIV.-5254-6130-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;6130 CEAMIR-RN500;0.888;-0.3;1T(EQUIV.;138.0;-79.8;UIV.-5254-6130-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;6130 CEAMIR-RN500;0.112;2.0;1T(EQUIV.;-138.0;-79.8;UIV.-5254-6130-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;6130 CEAMIR-RN500;0.0;0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-6130-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;6132 CEAMIR-RN230;1.0;-0.0;1L(EQUIV.;0.0;0.0;UIV.-5254-6132-1L;AB;34489.99;2.56
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;6132 CEAMIR-RN230;0.7;-137.3;1L(EQUIV.;-6.0;-163.7;UIV.-5254-6132-1L;AN;9999.99;0.0
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;6132 CEAMIR-RN230;0.679;135.6;1L(EQUIV.;6.0;-163.7;UIV.-5254-6132-1L;BC;11151.43;72.6
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;6132 CEAMIR-RN230;0.774;-0.6;1L(EQUIV.;-4.0;-73.7;UIV.-5254-6132-1L;BN;15678.19;29.03
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;6132 CEAMIR-RN230;0.226;2.1;1L(EQUIV.;4.0;-73.7;UIV.-5254-6132-1L;CA;34083.78;144.6
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;6132 CEAMIR-RN230;0.0;0.0;1L(EQUIV.;0.0;0.0;UIV.-5254-6132-1L;CN;15379.22;117.23
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;0 -REFERENCIA-;1.0;0.0;1G(EQUIV.;0.0;0.0;UIV.-5254-0-1G;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;0 -REFERENCIA-;1.0;-120.0;1G(EQUIV.;1454.0;-170.8;UIV.-5254-0-1G;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;0 -REFERENCIA-;1.0;120.0;1G(EQUIV.;-1454.0;-170.8;UIV.-5254-0-1G;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;0 -REFERENCIA-;1.0;0.0;1G(EQUIV.;839.0;-80.8;UIV.-5254-0-1G;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;0 -REFERENCIA-;0.0;0.0;1G(EQUIV.;-839.0;-80.8;UIV.-5254-0-1G;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;0 -REFERENCIA-;0.0;0.0;1G(EQUIV.;0.0;0.0;UIV.-5254-0-1G;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;5252 S.CRUZ-RN138;1.0;-0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-5252-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;5252 S.CRUZ-RN138;0.76;-131.6;1T(EQUIV.;6.0;-153.3;UIV.-5254-5252-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;5252 S.CRUZ-RN138;0.754;131.1;1T(EQUIV.;-6.0;-153.3;UIV.-5254-5252-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;5252 S.CRUZ-RN138;0.828;-0.2;1T(EQUIV.;4.0;-63.3;UIV.-5254-5252-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;5252 S.CRUZ-RN138;0.172;0.8;1T(EQUIV.;-4.0;-63.3;UIV.-5254-5252-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5252 S.CRUZ-RN138;0.0;0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-5252-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;5222 CGDBPD-PB230;1.0;-0.0;3L(EQUIV.;0.0;0.0;UIV.-5254-5222-3L;AB;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;5222 CGDBPD-PB230;0.868;-126.0;3L(EQUIV.;2.0;-160.1;UIV.-5254-5222-3L;AN;9999.99;0.0
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;5222 CGDBPD-PB230;0.855;124.9;3L(EQUIV.;-2.0;-160.1;UIV.-5254-5222-3L;BC;35807.35;-110.99
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;5222 CGDBPD-PB230;0.905;-0.4;3L(EQUIV.;1.0;-70.1;UIV.-5254-5222-3L;BN;50342.81;-154.56
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;5222 CGDBPD-PB230;0.095;3.7;3L(EQUIV.;-1.0;-70.1;UIV.-5254-5222-3L;CA;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5222 CGDBPD-PB230;0.0;0.0;3L(EQUIV.;0.0;0.0;UIV.-5254-5222-3L;CN;49382.83;-66.36
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;5200 CGT----PB500;1.0;-0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-5200-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;5200 CGT----PB500;0.897;-124.4;1T(EQUIV.;38.0;-168.4;UIV.-5254-5200-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;5200 CGT----PB500;0.89;123.7;1T(EQUIV.;-38.0;-168.4;UIV.-5254-5200-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;5200 CGT----PB500;0.927;-0.2;1T(EQUIV.;22.0;-78.4;UIV.-5254-5200-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;5200 CGT----PB500;0.073;2.8;1T(EQUIV.;-22.0;-78.4;UIV.-5254-5200-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5200 CGT----PB500;0.0;0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-5200-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.866;0.0;5241 NATAL2-RN230;1.0;-0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5243 NATAL2-RN069;0.866;-180.0;5241 NATAL2-RN230;0.5;-180.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.5;180.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5243 NATAL2-RN069;0.5;-30.0;5241 NATAL2-RN230;0.5;-0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5243 NATAL2-RN069;0.5;30.0;5241 NATAL2-RN230;0.5;-0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.866;0.0;5241 NATAL2-RN230;1.0;-0.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5243 NATAL2-RN069;0.866;-180.0;5241 NATAL2-RN230;0.5;-180.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.5;180.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5243 NATAL2-RN069;0.5;-30.0;5241 NATAL2-RN230;0.5;-0.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5243 NATAL2-RN069;0.5;30.0;5241 NATAL2-RN230;0.5;-0.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.866;0.0;5241 NATAL2-RN230;1.0;-0.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5243 NATAL2-RN069;0.866;-180.0;5241 NATAL2-RN230;0.5;-180.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.5;180.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5243 NATAL2-RN069;0.5;-30.0;5241 NATAL2-RN230;0.5;-0.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5243 NATAL2-RN069;0.5;30.0;5241 NATAL2-RN230;0.5;-0.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.866;0.0;5276 NTDT1--RN000;1.0;0.0;1T(;0.0;0.0;1T(-5243-5276-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5243 NATAL2-RN069;0.866;-180.0;5276 NTDT1--RN000;0.5;-180.0;1T(;0.0;0.0;1T(-5243-5276-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5243 NATAL2-RN069;0.0;0.0;5276 NTDT1--RN000;0.5;-180.0;1T(;0.0;0.0;1T(-5243-5276-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5243 NATAL2-RN069;0.5;-30.0;5276 NTDT1--RN000;0.5;-0.0;1T(;0.0;0.0;1T(-5243-5276-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5243 NATAL2-RN069;0.5;30.0;5276 NTDT1--RN000;0.5;0.0;1T(;0.0;0.0;1T(-5243-5276-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(;0.0;0.0;1T(-5243-5276-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.866;0.0;0 -REFERENCIA-;1.0;-30.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5243 NATAL2-RN069;0.866;-180.0;0 -REFERENCIA-;1.0;-150.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5243 NATAL2-RN069;0.0;0.0;0 -REFERENCIA-;1.0;90.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5243 NATAL2-RN069;0.5;-30.0;0 -REFERENCIA-;1.0;-30.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5243 NATAL2-RN069;0.5;30.0;0 -REFERENCIA-;0.0;0.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;0 -REFERENCIA-;0.0;0.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;43993 NTT-T1-RN000;1.0;-0.0;1T(04T1;0.0;0.0;04T1-5245-4399-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5245 NATAL3-RN230;0.524;-165.4;43993 NTT-T1-RN000;0.56;-154.1;1T(04T1;304.0;-177.8;04T1-5245-4399-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5245 NATAL3-RN230;0.511;165.0;43993 NTT-T1-RN000;0.554;153.8;1T(04T1;-304.0;-177.8;04T1-5245-4399-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5245 NATAL3-RN230;0.576;-0.4;43993 NTT-T1-RN000;0.641;-0.2;1T(04T1;175.0;-87.8;04T1-5245-4399-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5245 NATAL3-RN230;0.424;0.5;43993 NTT-T1-RN000;0.359;0.3;1T(04T1;-175.0;-87.8;04T1-5245-4399-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;43993 NTT-T1-RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5245-4399-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;6131 EXTREM-RN230;1.0;-0.0;3L(04F3;0.0;0.0;04F3-5245-6131-3L;AB;52.62;179.31
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5245 NATAL3-RN230;0.524;-165.4;6131 EXTREM-RN230;0.595;-149.5;3L(04F3;3817.0;-174.3;04F3-5245-6131-3L;AN;9999.99;0.0
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5245 NATAL3-RN230;0.511;165.0;6131 EXTREM-RN230;0.574;148.2;3L(04F3;-3817.0;-174.3;04F3-5245-6131-3L;BC;4.6;-98.56
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5245 NATAL3-RN230;0.576;-0.4;6131 EXTREM-RN230;0.675;-0.6;3L(04F3;2204.0;-84.3;04F3-5245-6131-3L;BN;18.21;-171.09
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5245 NATAL3-RN230;0.424;0.5;6131 EXTREM-RN230;0.326;1.3;3L(04F3;-2204.0;-84.3;04F3-5245-6131-3L;CA;52.16;-10.75
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;3L(04F3;0.0;0.0;04F3-5245-6131-3L;CN;17.77;-20.67
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;6131 EXTREM-RN230;1.0;-0.0;4L(04F4;0.0;0.0;04F4-5245-6131-4L;AB;52.62;179.31
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5245 NATAL3-RN230;0.524;-165.4;6131 EXTREM-RN230;0.595;-149.5;4L(04F4;3817.0;-174.3;04F4-5245-6131-4L;AN;9999.99;0.0
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5245 NATAL3-RN230;0.511;165.0;6131 EXTREM-RN230;0.574;148.2;4L(04F4;-3817.0;-174.3;04F4-5245-6131-4L;BC;4.6;-98.56
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5245 NATAL3-RN230;0.576;-0.4;6131 EXTREM-RN230;0.675;-0.6;4L(04F4;2204.0;-84.3;04F4-5245-6131-4L;BN;18.21;-171.09
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5245 NATAL3-RN230;0.424;0.5;6131 EXTREM-RN230;0.326;1.3;4L(04F4;-2204.0;-84.3;04F4-5245-6131-4L;CA;52.16;-10.75
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;4L(04F4;0.0;0.0;04F4-5245-6131-4L;CN;17.77;-20.67
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;43995 NTT-T2-RN000;1.0;-0.0;2T(04T2;0.0;0.0;04T2-5245-4399-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5245 NATAL3-RN230;0.524;-165.4;43995 NTT-T2-RN000;0.563;-153.6;2T(04T2;304.0;-179.0;04T2-5245-4399-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5245 NATAL3-RN230;0.511;165.0;43995 NTT-T2-RN000;0.555;153.1;2T(04T2;-304.0;-179.0;04T2-5245-4399-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5245 NATAL3-RN230;0.576;-0.4;43995 NTT-T2-RN000;0.645;-0.2;2T(04T2;175.0;-89.0;04T2-5245-4399-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5245 NATAL3-RN230;0.424;0.5;43995 NTT-T2-RN000;0.355;0.4;2T(04T2;-175.0;-89.0;04T2-5245-4399-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;43995 NTT-T2-RN000;0.0;0.0;2T(04T2;0.0;0.0;04T2-5245-4399-2T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;5241 NATAL2-RN230;1.0;-0.0;3L(04N3;0.0;0.0;04N3-5245-5241-3L;AB;47.09;-0.26
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5245 NATAL3-RN230;0.524;-165.4;5241 NATAL2-RN230;0.5;-180.0;3L(04N3;-4265.0;-174.7;04N3-5245-5241-3L;AN;9999.99;0.0
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5245 NATAL3-RN230;0.511;165.0;5241 NATAL2-RN230;0.5;180.0;3L(04N3;4265.0;-174.7;04N3-5245-5241-3L;BC;4.11;81.87
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5245 NATAL3-RN230;0.576;-0.4;5241 NATAL2-RN230;0.5;-0.0;3L(04N3;-2462.0;-84.7;04N3-5245-5241-3L;BN;16.3;9.33
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5245 NATAL3-RN230;0.424;0.5;5241 NATAL2-RN230;0.5;-0.0;3L(04N3;2462.0;-84.7;04N3-5245-5241-3L;CA;46.68;169.68
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;3L(04N3;0.0;0.0;04N3-5245-5241-3L;CN;15.9;159.75
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;5241 NATAL2-RN230;1.0;-0.0;4L(04N4;0.0;0.0;04N4-5245-5241-4L;AB;47.09;-0.26
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5245 NATAL3-RN230;0.524;-165.4;5241 NATAL2-RN230;0.5;-180.0;4L(04N4;-4265.0;-174.7;04N4-5245-5241-4L;AN;9999.99;0.0
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5245 NATAL3-RN230;0.511;165.0;5241 NATAL2-RN230;0.5;180.0;4L(04N4;4265.0;-174.7;04N4-5245-5241-4L;BC;4.11;81.87
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5245 NATAL3-RN230;0.576;-0.4;5241 NATAL2-RN230;0.5;-0.0;4L(04N4;-2462.0;-84.7;04N4-5245-5241-4L;BN;16.3;9.33
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5245 NATAL3-RN230;0.424;0.5;5241 NATAL2-RN230;0.5;-0.0;4L(04N4;2462.0;-84.7;04N4-5245-5241-4L;CA;46.68;169.68
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;4L(04N4;0.0;0.0;04N4-5245-5241-4L;CN;15.9;159.75
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;5246 NATAL3-RN069;0.874;-9.0;3T(;0.0;0.0;3T(-5245-5246-3T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5245 NATAL3-RN230;0.524;-165.4;5246 NATAL3-RN069;0.879;-171.1;3T(;290.0;-178.3;3T(-5245-5246-3T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5245 NATAL3-RN230;0.511;165.0;5246 NATAL3-RN069;0.273;88.8;3T(;-290.0;-178.3;3T(-5245-5246-3T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5245 NATAL3-RN230;0.576;-0.4;5246 NATAL3-RN069;0.637;-30.2;3T(;168.0;-88.3;3T(-5245-5246-3T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5245 NATAL3-RN230;0.424;0.5;5246 NATAL3-RN069;0.363;30.4;3T(;-168.0;-88.3;3T(-5245-5246-3T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;3T(;0.0;0.0;3T(-5245-5246-3T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;1.0;0.0;0.0;0.0;5277 NTDT1--RN013;1.0;0.0;5276 NTDT1--RN000;1.0;0.0;1T(;0.0;0.0;1T(-5277-5276-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.5;180.0;11292.0;-173.6;5277 NTDT1--RN013;0.5;-180.0;5276 NTDT1--RN000;0.5;-180.0;1T(;0.0;0.0;1T(-5277-5276-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.5;180.0;-11292.0;-173.6;5277 NTDT1--RN013;0.5;-180.0;5276 NTDT1--RN000;0.5;-180.0;1T(;0.0;0.0;1T(-5277-5276-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.5;-0.0;6520.0;-83.6;5277 NTDT1--RN013;0.5;-0.0;5276 NTDT1--RN000;0.5;-0.0;1T(;0.0;0.0;1T(-5277-5276-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.5;-0.0;-6520.0;-83.6;5277 NTDT1--RN013;0.5;0.0;5276 NTDT1--RN000;0.5;0.0;1T(;0.0;0.0;1T(-5277-5276-1T;;;
11;FF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5277 NTDT1--RN013;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(;0.0;0.0;1T(-5277-5276-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.596;-1.1;1L(04N1;1598.0;-80.0;04N1-5241-5254-1L;AB;0.0;-100.07
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.596;-121.1;1L(04N1;-1598.0;-20.0;04N1-5241-5254-1L;AN;0.0;-100.07
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.596;118.9;1L(04N1;-1598.0;-140.0;04N1-5241-5254-1L;BC;0.0;-100.07
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.596;-1.1;1L(04N1;1598.0;-80.0;04N1-5241-5254-1L;BN;0.0;-100.07
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;1L(04N1;0.0;0.0;04N1-5241-5254-1L;CA;0.0;-100.07
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;1L(04N1;0.0;0.0;04N1-5241-5254-1L;CN;0.0;-100.07
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5241 NATAL2-RN230;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5241 NATAL2-RN230;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.596;-1.1;2L(04N2;-11442.0;-84.1;04N2-5241-5254-2L;AB;0.0;83.99
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.596;-121.1;2L(04N2;11442.0;-24.1;04N2-5241-5254-2L;AN;0.0;83.99
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.596;118.9;2L(04N2;11442.0;-144.1;04N2-5241-5254-2L;BC;0.0;83.99
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.596;-1.1;2L(04N2;-11442.0;-84.1;04N2-5241-5254-2L;BN;0.0;83.99
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;2L(04N2;0.0;0.0;04N2-5241-5254-2L;CA;0.0;83.99
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;2L(04N2;0.0;0.0;04N2-5241-5254-2L;CN;0.0;83.99
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;0 -REFERENCIA-;1.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5241 NATAL2-RN230;0.0;0.0;0 -REFERENCIA-;1.0;-120.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5241 NATAL2-RN230;0.0;0.0;0 -REFERENCIA-;1.0;120.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;0 -REFERENCIA-;1.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 -REFERENCIA-;0.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 -REFERENCIA-;0.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.153;-2.9;3L(04N3;4924.0;-84.7;04N3-5241-5245-3L;AB;0.0;-95.35
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.153;-122.9;3L(04N3;-4924.0;-24.7;04N3-5241-5245-3L;AN;0.0;-95.35
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.153;117.1;3L(04N3;-4924.0;-144.7;04N3-5241-5245-3L;BC;0.0;-95.35
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.153;-2.9;3L(04N3;4924.0;-84.7;04N3-5241-5245-3L;BN;0.0;-95.35
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;3L(04N3;0.0;0.0;04N3-5241-5245-3L;CA;0.0;-95.35
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;3L(04N3;0.0;0.0;04N3-5241-5245-3L;CN;0.0;-95.35
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.153;-2.9;4L(04N4;4924.0;-84.7;04N4-5241-5245-4L;AB;0.0;-95.35
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.153;-122.9;4L(04N4;-4924.0;-24.7;04N4-5241-5245-4L;AN;0.0;-95.35
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.153;117.1;4L(04N4;-4924.0;-144.7;04N4-5241-5245-4L;BC;0.0;-95.35
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.153;-2.9;4L(04N4;4924.0;-84.7;04N4-5241-5245-4L;BN;0.0;-95.35
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;4L(04N4;0.0;0.0;04N4-5241-5245-4L;CA;0.0;-95.35
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;4L(04N4;0.0;0.0;04N4-5241-5245-4L;CN;0.0;-95.35
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5222 CGDBPD-PB230;0.81;-0.9;1L(04V1;478.0;-79.1;04V1-5254-5222-1L;AB;165.53;-101.96
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5254 PARAIS-RN230;0.596;-121.1;5222 CGDBPD-PB230;0.81;-120.9;1L(04V1;-478.0;-19.1;04V1-5254-5222-1L;AN;165.53;-101.96
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5254 PARAIS-RN230;0.596;118.9;5222 CGDBPD-PB230;0.81;119.1;1L(04V1;-478.0;-139.1;04V1-5254-5222-1L;BC;165.53;-101.96
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5222 CGDBPD-PB230;0.81;-0.9;1L(04V1;478.0;-79.1;04V1-5254-5222-1L;BN;165.53;-101.96
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5222 CGDBPD-PB230;0.0;0.0;1L(04V1;0.0;0.0;04V1-5254-5222-1L;CA;165.53;-101.96
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5222 CGDBPD-PB230;0.0;0.0;1L(04V1;0.0;0.0;04V1-5254-5222-1L;CN;165.53;-101.96
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5241 NATAL2-RN230;0.0;0.0;1L(04N1;-1598.0;-80.0;04N1-5254-5241-1L;AB;49.49;78.91
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5254 PARAIS-RN230;0.596;-121.1;5241 NATAL2-RN230;0.0;0.0;1L(04N1;1598.0;-20.0;04N1-5254-5241-1L;AN;49.49;78.91
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5254 PARAIS-RN230;0.596;118.9;5241 NATAL2-RN230;0.0;0.0;1L(04N1;1598.0;-140.0;04N1-5254-5241-1L;BC;49.49;78.91
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5241 NATAL2-RN230;0.0;0.0;1L(04N1;-1598.0;-80.0;04N1-5254-5241-1L;BN;49.49;78.91
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;1L(04N1;0.0;0.0;04N1-5254-5241-1L;CA;49.49;78.91
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;1L(04N1;0.0;0.0;04N1-5254-5241-1L;CN;49.49;78.91
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5222 CGDBPD-PB230;0.81;-0.9;2L(04V2;478.0;-79.1;04V2-5254-5222-2L;AB;165.53;-101.96
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5254 PARAIS-RN230;0.596;-121.1;5222 CGDBPD-PB230;0.81;-120.9;2L(04V2;-478.0;-19.1;04V2-5254-5222-2L;AN;165.53;-101.96
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5254 PARAIS-RN230;0.596;118.9;5222 CGDBPD-PB230;0.81;119.1;2L(04V2;-478.0;-139.1;04V2-5254-5222-2L;BC;165.53;-101.96
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5222 CGDBPD-PB230;0.81;-0.9;2L(04V2;478.0;-79.1;04V2-5254-5222-2L;BN;165.53;-101.96
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5222 CGDBPD-PB230;0.0;0.0;2L(04V2;0.0;0.0;04V2-5254-5222-2L;CA;165.53;-101.96
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5222 CGDBPD-PB230;0.0;0.0;2L(04V2;0.0;0.0;04V2-5254-5222-2L;CN;165.53;-101.96
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5241 NATAL2-RN230;0.0;0.0;2L(04N2;-1600.0;-80.0;04N2-5254-5241-2L;AB;49.44;78.89
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5254 PARAIS-RN230;0.596;-121.1;5241 NATAL2-RN230;0.0;0.0;2L(04N2;1600.0;-20.0;04N2-5254-5241-2L;AN;49.44;78.89
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5254 PARAIS-RN230;0.596;118.9;5241 NATAL2-RN230;0.0;0.0;2L(04N2;1600.0;-140.0;04N2-5254-5241-2L;BC;49.44;78.89
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5241 NATAL2-RN230;0.0;0.0;2L(04N2;-1600.0;-80.0;04N2-5254-5241-2L;BN;49.44;78.89
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;2L(04N2;0.0;0.0;04N2-5254-5241-2L;CA;49.44;78.89
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;2L(04N2;0.0;0.0;04N2-5254-5241-2L;CN;49.44;78.89
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5255 PARAIS-RN138;0.64;-0.4;1T(04T1;121.0;-79.1;04T1-5254-5255-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5254 PARAIS-RN230;0.596;-121.1;5255 PARAIS-RN138;0.64;-120.4;1T(04T1;-121.0;-19.1;04T1-5254-5255-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5254 PARAIS-RN230;0.596;118.9;5255 PARAIS-RN138;0.64;119.6;1T(04T1;-121.0;-139.1;04T1-5254-5255-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5255 PARAIS-RN138;0.64;-0.4;1T(04T1;121.0;-79.1;04T1-5254-5255-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5255 PARAIS-RN138;0.0;0.0;1T(04T1;0.0;0.0;04T1-5254-5255-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5255 PARAIS-RN138;0.0;0.0;1T(04T1;0.0;0.0;04T1-5254-5255-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5255 PARAIS-RN138;0.64;-0.4;2T(04T2;122.0;-78.6;04T2-5254-5255-2T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5254 PARAIS-RN230;0.596;-121.1;5255 PARAIS-RN138;0.64;-120.4;2T(04T2;-122.0;-18.6;04T2-5254-5255-2T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5254 PARAIS-RN230;0.596;118.9;5255 PARAIS-RN138;0.64;119.6;2T(04T2;-122.0;-138.6;04T2-5254-5255-2T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5255 PARAIS-RN138;0.64;-0.4;2T(04T2;122.0;-78.6;04T2-5254-5255-2T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5255 PARAIS-RN138;0.0;0.0;2T(04T2;0.0;0.0;04T2-5254-5255-2T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5255 PARAIS-RN138;0.0;0.0;2T(04T2;0.0;0.0;04T2-5254-5255-2T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;6130 CEAMIR-RN500;0.775;-0.6;1T(EQUIV.;277.0;-79.8;UIV.-5254-6130-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5254 PARAIS-RN230;0.596;-121.1;6130 CEAMIR-RN500;0.775;-120.6;1T(EQUIV.;-277.0;-19.8;UIV.-5254-6130-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5254 PARAIS-RN230;0.596;118.9;6130 CEAMIR-RN500;0.775;119.4;1T(EQUIV.;-277.0;-139.8;UIV.-5254-6130-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;6130 CEAMIR-RN500;0.775;-0.6;1T(EQUIV.;277.0;-79.8;UIV.-5254-6130-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;6130 CEAMIR-RN500;0.0;0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-6130-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;6130 CEAMIR-RN500;0.0;0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-6130-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;6132 CEAMIR-RN230;0.549;-1.7;1L(EQUIV.;-7.0;-73.7;UIV.-5254-6132-1L;AB;11151.43;72.6
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5254 PARAIS-RN230;0.596;-121.1;6132 CEAMIR-RN230;0.549;-121.7;1L(EQUIV.;7.0;-13.7;UIV.-5254-6132-1L;AN;11151.43;72.6
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5254 PARAIS-RN230;0.596;118.9;6132 CEAMIR-RN230;0.549;118.3;1L(EQUIV.;7.0;-133.7;UIV.-5254-6132-1L;BC;11151.43;72.6
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;6132 CEAMIR-RN230;0.549;-1.7;1L(EQUIV.;-7.0;-73.7;UIV.-5254-6132-1L;BN;11151.43;72.6
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;6132 CEAMIR-RN230;0.0;0.0;1L(EQUIV.;0.0;0.0;UIV.-5254-6132-1L;CA;11151.43;72.6
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;6132 CEAMIR-RN230;0.0;0.0;1L(EQUIV.;0.0;0.0;UIV.-5254-6132-1L;CN;11151.43;72.6
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;0 -REFERENCIA-;1.0;0.0;1G(EQUIV.;1679.0;-80.8;UIV.-5254-0-1G;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5254 PARAIS-RN230;0.596;-121.1;0 -REFERENCIA-;1.0;-120.0;1G(EQUIV.;-1679.0;-20.8;UIV.-5254-0-1G;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5254 PARAIS-RN230;0.596;118.9;0 -REFERENCIA-;1.0;120.0;1G(EQUIV.;-1679.0;-140.8;UIV.-5254-0-1G;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;0 -REFERENCIA-;1.0;0.0;1G(EQUIV.;1679.0;-80.8;UIV.-5254-0-1G;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;0 -REFERENCIA-;0.0;0.0;1G(EQUIV.;0.0;0.0;UIV.-5254-0-1G;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;0 -REFERENCIA-;0.0;0.0;1G(EQUIV.;0.0;0.0;UIV.-5254-0-1G;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5252 S.CRUZ-RN138;0.656;-0.4;1T(EQUIV.;7.0;-63.3;UIV.-5254-5252-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5254 PARAIS-RN230;0.596;-121.1;5252 S.CRUZ-RN138;0.656;-120.4;1T(EQUIV.;-7.0;-3.3;UIV.-5254-5252-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5254 PARAIS-RN230;0.596;118.9;5252 S.CRUZ-RN138;0.656;119.6;1T(EQUIV.;-7.0;-123.3;UIV.-5254-5252-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5252 S.CRUZ-RN138;0.656;-0.4;1T(EQUIV.;7.0;-63.3;UIV.-5254-5252-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5252 S.CRUZ-RN138;0.0;0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-5252-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5252 S.CRUZ-RN138;0.0;0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-5252-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5222 CGDBPD-PB230;0.81;-0.9;3L(EQUIV.;2.0;-70.1;UIV.-5254-5222-3L;AB;35807.35;-110.99
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5254 PARAIS-RN230;0.596;-121.1;5222 CGDBPD-PB230;0.81;-120.9;3L(EQUIV.;-2.0;-10.1;UIV.-5254-5222-3L;AN;35807.35;-110.99
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5254 PARAIS-RN230;0.596;118.9;5222 CGDBPD-PB230;0.81;119.1;3L(EQUIV.;-2.0;-130.1;UIV.-5254-5222-3L;BC;35807.35;-110.99
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5222 CGDBPD-PB230;0.81;-0.9;3L(EQUIV.;2.0;-70.1;UIV.-5254-5222-3L;BN;35807.35;-110.99
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5222 CGDBPD-PB230;0.0;0.0;3L(EQUIV.;0.0;0.0;UIV.-5254-5222-3L;CA;35807.35;-110.99
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5222 CGDBPD-PB230;0.0;0.0;3L(EQUIV.;0.0;0.0;UIV.-5254-5222-3L;CN;35807.35;-110.99
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5200 CGT----PB500;0.855;-0.5;1T(EQUIV.;43.0;-78.4;UIV.-5254-5200-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5254 PARAIS-RN230;0.596;-121.1;5200 CGT----PB500;0.855;-120.5;1T(EQUIV.;-43.0;-18.4;UIV.-5254-5200-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5254 PARAIS-RN230;0.596;118.9;5200 CGT----PB500;0.855;119.5;1T(EQUIV.;-43.0;-138.4;UIV.-5254-5200-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5200 CGT----PB500;0.855;-0.5;1T(EQUIV.;43.0;-78.4;UIV.-5254-5200-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;N;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5200 CGT----PB500;0.0;0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-5200-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5200 CGT----PB500;0.0;0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-5200-1T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;A;0.0;0.0;13039.0;-83.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;B;0.0;0.0;-13039.0;-23.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;C;0.0;0.0;-13039.0;-143.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
12;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5254: 2L;P;0.0;0.0;13039.0;-83.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
