Caso;Falta;Localizacao;Contingencia;Fase;TensaoModuloCurto;TensaoAnguloCurto;CorrenteModuloCurto;CorrenteAnguloCurto;BarraOrigem;TensaoModuloOrigem;TensaoAnguloOrigem;BarraDestino;TensaoModuloDestino;TensaoAnguloDestino;Circuito;CorrenteModuloCircuito;CorrenteAnguloCircuito;Identificacao;Impedancia_Ponto;Impedancia_Mod;Impedancia_Ang
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5255 PARAIS-RN138;0.0;0.0;1T(04T1;0.0;0.0;04T1-5254-5255-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5255 PARAIS-RN138;0.64;-0.4;2T(04T2;122.0;-78.6;04T2-5254-5255-2T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5254 PARAIS-RN230;0.596;-121.1;5255 PARAIS-RN138;0.64;-120.4;2T(04T2;-122.0;-18.6;04T2-5254-5255-2T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5254 PARAIS-RN230;0.596;118.9;5255 PARAIS-RN138;0.64;119.6;2T(04T2;-122.0;-138.6;04T2-5254-5255-2T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5255 PARAIS-RN138;0.64;-0.4;2T(04T2;122.0;-78.6;04T2-5254-5255-2T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5255 PARAIS-RN138;0.0;0.0;2T(04T2;0.0;0.0;04T2-5254-5255-2T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5255 PARAIS-RN138;0.0;0.0;2T(04T2;0.0;0.0;04T2-5254-5255-2T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;6130 CEAMIR-RN500;0.775;-0.6;1T(EQUIV.;277.0;-79.8;UIV.-5254-6130-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5254 PARAIS-RN230;0.596;-121.1;6130 CEAMIR-RN500;0.775;-120.6;1T(EQUIV.;-277.0;-19.8;UIV.-5254-6130-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5254 PARAIS-RN230;0.596;118.9;6130 CEAMIR-RN500;0.775;119.4;1T(EQUIV.;-277.0;-139.8;UIV.-5254-6130-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;6130 CEAMIR-RN500;0.775;-0.6;1T(EQUIV.;277.0;-79.8;UIV.-5254-6130-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;6130 CEAMIR-RN500;0.0;0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-6130-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;6130 CEAMIR-RN500;0.0;0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-6130-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;6132 CEAMIR-RN230;0.549;-1.7;1L(EQUIV.;-7.0;-73.7;UIV.-5254-6132-1L;AB;11151.43;72.6
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5254 PARAIS-RN230;0.596;-121.1;6132 CEAMIR-RN230;0.549;-121.7;1L(EQUIV.;7.0;-13.7;UIV.-5254-6132-1L;AN;11151.43;72.6
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5254 PARAIS-RN230;0.596;118.9;6132 CEAMIR-RN230;0.549;118.3;1L(EQUIV.;7.0;-133.7;UIV.-5254-6132-1L;BC;11151.43;72.6
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;6132 CEAMIR-RN230;0.549;-1.7;1L(EQUIV.;-7.0;-73.7;UIV.-5254-6132-1L;BN;11151.43;72.6
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;6132 CEAMIR-RN230;0.0;0.0;1L(EQUIV.;0.0;0.0;UIV.-5254-6132-1L;CA;11151.43;72.6
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;6132 CEAMIR-RN230;0.0;0.0;1L(EQUIV.;0.0;0.0;UIV.-5254-6132-1L;CN;11151.43;72.6
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;0 -REFERENCIA-;1.0;0.0;1G(EQUIV.;1679.0;-80.8;UIV.-5254-0-1G;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5254 PARAIS-RN230;0.596;-121.1;0 -REFERENCIA-;1.0;-120.0;1G(EQUIV.;-1679.0;-20.8;UIV.-5254-0-1G;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5254 PARAIS-RN230;0.596;118.9;0 -REFERENCIA-;1.0;120.0;1G(EQUIV.;-1679.0;-140.8;UIV.-5254-0-1G;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;0 -REFERENCIA-;1.0;0.0;1G(EQUIV.;1679.0;-80.8;UIV.-5254-0-1G;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;0 -REFERENCIA-;0.0;0.0;1G(EQUIV.;0.0;0.0;UIV.-5254-0-1G;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;0 -REFERENCIA-;0.0;0.0;1G(EQUIV.;0.0;0.0;UIV.-5254-0-1G;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5252 S.CRUZ-RN138;0.656;-0.4;1T(EQUIV.;7.0;-63.3;UIV.-5254-5252-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5254 PARAIS-RN230;0.596;-121.1;5252 S.CRUZ-RN138;0.656;-120.4;1T(EQUIV.;-7.0;-3.3;UIV.-5254-5252-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5254 PARAIS-RN230;0.596;118.9;5252 S.CRUZ-RN138;0.656;119.6;1T(EQUIV.;-7.0;-123.3;UIV.-5254-5252-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5252 S.CRUZ-RN138;0.656;-0.4;1T(EQUIV.;7.0;-63.3;UIV.-5254-5252-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5252 S.CRUZ-RN138;0.0;0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-5252-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5252 S.CRUZ-RN138;0.0;0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-5252-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5222 CGDBPD-PB230;0.81;-0.9;3L(EQUIV.;2.0;-70.1;UIV.-5254-5222-3L;AB;35807.35;-110.99
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5254 PARAIS-RN230;0.596;-121.1;5222 CGDBPD-PB230;0.81;-120.9;3L(EQUIV.;-2.0;-10.1;UIV.-5254-5222-3L;AN;35807.35;-110.99
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5254 PARAIS-RN230;0.596;118.9;5222 CGDBPD-PB230;0.81;119.1;3L(EQUIV.;-2.0;-130.1;UIV.-5254-5222-3L;BC;35807.35;-110.99
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5222 CGDBPD-PB230;0.81;-0.9;3L(EQUIV.;2.0;-70.1;UIV.-5254-5222-3L;BN;35807.35;-110.99
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5222 CGDBPD-PB230;0.0;0.0;3L(EQUIV.;0.0;0.0;UIV.-5254-5222-3L;CA;35807.35;-110.99
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5222 CGDBPD-PB230;0.0;0.0;3L(EQUIV.;0.0;0.0;UIV.-5254-5222-3L;CN;35807.35;-110.99
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5200 CGT----PB500;0.855;-0.5;1T(EQUIV.;43.0;-78.4;UIV.-5254-5200-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5254 PARAIS-RN230;0.596;-121.1;5200 CGT----PB500;0.855;-120.5;1T(EQUIV.;-43.0;-18.4;UIV.-5254-5200-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5254 PARAIS-RN230;0.596;118.9;5200 CGT----PB500;0.855;119.5;1T(EQUIV.;-43.0;-138.4;UIV.-5254-5200-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5254 PARAIS-RN230;0.596;-1.1;5200 CGT----PB500;0.855;-0.5;1T(EQUIV.;43.0;-78.4;UIV.-5254-5200-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5200 CGT----PB500;0.0;0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-5200-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5200 CGT----PB500;0.0;0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-5200-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5243 NATAL2-RN069;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(;0.0;0.0;1T(-5243-5276-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5243 NATAL2-RN069;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(;0.0;0.0;1T(-5243-5276-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5243 NATAL2-RN069;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(;0.0;0.0;1T(-5243-5276-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5243 NATAL2-RN069;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(;0.0;0.0;1T(-5243-5276-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(;0.0;0.0;1T(-5243-5276-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(;0.0;0.0;1T(-5243-5276-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5243 NATAL2-RN069;0.0;0.0;0 -REFERENCIA-;1.0;-30.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5243 NATAL2-RN069;0.0;0.0;0 -REFERENCIA-;1.0;-150.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5243 NATAL2-RN069;0.0;0.0;0 -REFERENCIA-;1.0;90.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5243 NATAL2-RN069;0.0;0.0;0 -REFERENCIA-;1.0;-30.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;0 -REFERENCIA-;0.0;0.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;0 -REFERENCIA-;0.0;0.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5245 NATAL3-RN230;0.153;-2.9;43993 NTT-T1-RN000;0.283;-0.8;1T(04T1;351.0;-87.8;04T1-5245-4399-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5245 NATAL3-RN230;0.153;-122.9;43993 NTT-T1-RN000;0.283;-120.8;1T(04T1;-351.0;-27.8;04T1-5245-4399-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5245 NATAL3-RN230;0.153;117.1;43993 NTT-T1-RN000;0.283;119.2;1T(04T1;-351.0;-147.8;04T1-5245-4399-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5245 NATAL3-RN230;0.153;-2.9;43993 NTT-T1-RN000;0.283;-0.8;1T(04T1;351.0;-87.8;04T1-5245-4399-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;43993 NTT-T1-RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5245-4399-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;43993 NTT-T1-RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5245-4399-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5245 NATAL3-RN230;0.153;-2.9;6131 EXTREM-RN230;0.349;-2.4;3L(04F3;4407.0;-84.3;04F3-5245-6131-3L;AB;4.6;-98.56
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5245 NATAL3-RN230;0.153;-122.9;6131 EXTREM-RN230;0.349;-122.4;3L(04F3;-4407.0;-24.3;04F3-5245-6131-3L;AN;4.6;-98.56
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5245 NATAL3-RN230;0.153;117.1;6131 EXTREM-RN230;0.349;117.6;3L(04F3;-4407.0;-144.3;04F3-5245-6131-3L;BC;4.6;-98.56
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5245 NATAL3-RN230;0.153;-2.9;6131 EXTREM-RN230;0.349;-2.4;3L(04F3;4407.0;-84.3;04F3-5245-6131-3L;BN;4.6;-98.56
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;3L(04F3;0.0;0.0;04F3-5245-6131-3L;CA;4.6;-98.56
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;3L(04F3;0.0;0.0;04F3-5245-6131-3L;CN;4.6;-98.56
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5245 NATAL3-RN230;0.153;-2.9;6131 EXTREM-RN230;0.349;-2.4;4L(04F4;4407.0;-84.3;04F4-5245-6131-4L;AB;4.6;-98.56
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5245 NATAL3-RN230;0.153;-122.9;6131 EXTREM-RN230;0.349;-122.4;4L(04F4;-4407.0;-24.3;04F4-5245-6131-4L;AN;4.6;-98.56
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5245 NATAL3-RN230;0.153;117.1;6131 EXTREM-RN230;0.349;117.6;4L(04F4;-4407.0;-144.3;04F4-5245-6131-4L;BC;4.6;-98.56
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5245 NATAL3-RN230;0.153;-2.9;6131 EXTREM-RN230;0.349;-2.4;4L(04F4;4407.0;-84.3;04F4-5245-6131-4L;BN;4.6;-98.56
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;4L(04F4;0.0;0.0;04F4-5245-6131-4L;CA;4.6;-98.56
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;4L(04F4;0.0;0.0;04F4-5245-6131-4L;CN;4.6;-98.56
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5245 NATAL3-RN230;0.153;-2.9;43995 NTT-T2-RN000;0.29;-1.0;2T(04T2;351.0;-89.0;04T2-5245-4399-2T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5245 NATAL3-RN230;0.153;-122.9;43995 NTT-T2-RN000;0.29;-121.0;2T(04T2;-351.0;-29.0;04T2-5245-4399-2T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5245 NATAL3-RN230;0.153;117.1;43995 NTT-T2-RN000;0.29;119.0;2T(04T2;-351.0;-149.0;04T2-5245-4399-2T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5245 NATAL3-RN230;0.153;-2.9;43995 NTT-T2-RN000;0.29;-1.0;2T(04T2;351.0;-89.0;04T2-5245-4399-2T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;43995 NTT-T2-RN000;0.0;0.0;2T(04T2;0.0;0.0;04T2-5245-4399-2T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;43995 NTT-T2-RN000;0.0;0.0;2T(04T2;0.0;0.0;04T2-5245-4399-2T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5245 NATAL3-RN230;0.153;-2.9;5241 NATAL2-RN230;0.0;0.0;3L(04N3;-4924.0;-84.7;04N3-5245-5241-3L;AB;4.11;81.87
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5245 NATAL3-RN230;0.153;-122.9;5241 NATAL2-RN230;0.0;0.0;3L(04N3;4924.0;-24.7;04N3-5245-5241-3L;AN;4.11;81.87
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5245 NATAL3-RN230;0.153;117.1;5241 NATAL2-RN230;0.0;0.0;3L(04N3;4924.0;-144.7;04N3-5245-5241-3L;BC;4.11;81.87
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5245 NATAL3-RN230;0.153;-2.9;5241 NATAL2-RN230;0.0;0.0;3L(04N3;-4924.0;-84.7;04N3-5245-5241-3L;BN;4.11;81.87
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;3L(04N3;0.0;0.0;04N3-5245-5241-3L;CA;4.11;81.87
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;3L(04N3;0.0;0.0;04N3-5245-5241-3L;CN;4.11;81.87
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5245 NATAL3-RN230;0.153;-2.9;5241 NATAL2-RN230;0.0;0.0;4L(04N4;-4924.0;-84.7;04N4-5245-5241-4L;AB;4.11;81.87
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5245 NATAL3-RN230;0.153;-122.9;5241 NATAL2-RN230;0.0;0.0;4L(04N4;4924.0;-24.7;04N4-5245-5241-4L;AN;4.11;81.87
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5245 NATAL3-RN230;0.153;117.1;5241 NATAL2-RN230;0.0;0.0;4L(04N4;4924.0;-144.7;04N4-5245-5241-4L;BC;4.11;81.87
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5245 NATAL3-RN230;0.153;-2.9;5241 NATAL2-RN230;0.0;0.0;4L(04N4;-4924.0;-84.7;04N4-5245-5241-4L;BN;4.11;81.87
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;4L(04N4;0.0;0.0;04N4-5245-5241-4L;CA;4.11;81.87
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;4L(04N4;0.0;0.0;04N4-5245-5241-4L;CN;4.11;81.87
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5245 NATAL3-RN230;0.153;-2.9;5246 NATAL3-RN069;0.273;-31.2;3T(;335.0;-88.3;3T(-5245-5246-3T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5245 NATAL3-RN230;0.153;-122.9;5246 NATAL3-RN069;0.273;-151.2;3T(;-335.0;-28.3;3T(-5245-5246-3T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5245 NATAL3-RN230;0.153;117.1;5246 NATAL3-RN069;0.273;88.8;3T(;-335.0;-148.3;3T(-5245-5246-3T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5245 NATAL3-RN230;0.153;-2.9;5246 NATAL3-RN069;0.273;-31.2;3T(;335.0;-88.3;3T(-5245-5246-3T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;3T(;0.0;0.0;3T(-5245-5246-3T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;3T(;0.0;0.0;3T(-5245-5246-3T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;A;0.0;0.0;13039.0;-83.6;5277 NTDT1--RN013;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(;0.0;0.0;1T(-5277-5276-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;B;0.0;0.0;-13039.0;-23.6;5277 NTDT1--RN013;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(;0.0;0.0;1T(-5277-5276-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;C;0.0;0.0;-13039.0;-143.6;5277 NTDT1--RN013;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(;0.0;0.0;1T(-5277-5276-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;P;0.0;0.0;13039.0;-83.6;5277 NTDT1--RN013;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(;0.0;0.0;1T(-5277-5276-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;N;0.0;0.0;0.0;0.0;5277 NTDT1--RN013;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(;0.0;0.0;1T(-5277-5276-1T;;;
21;FFF;5241 NATAL2-RN230;Close-in Loc  5241: 5243: 4T;Z;0.0;0.0;0.0;0.0;5277 NTDT1--RN013;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(;0.0;0.0;1T(-5277-5276-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.646;-0.8;1L(04N1;1310.0;-79.5;04N1-5241-5254-1L;AB;70.98;-33.49
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5241 NATAL2-RN230;0.953;-113.8;5254 PARAIS-RN230;0.954;-115.0;1L(04N1;-474.0;-82.6;04N1-5241-5254-1L;AN;0.0;-100.84
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5241 NATAL2-RN230;0.942;114.1;5254 PARAIS-RN230;0.956;114.9;1L(04N1;-474.0;-82.6;04N1-5241-5254-1L;BC;9999.99;0.0
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5241 NATAL2-RN230;0.628;0.2;5254 PARAIS-RN230;0.85;-0.2;1L(04N1;594.0;-80.3;04N1-5241-5254-1L;BN;490.4;-28.46
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5241 NATAL2-RN230;0.372;179.7;5254 PARAIS-RN230;0.15;-178.7;1L(04N1;594.0;-80.3;04N1-5241-5254-1L;CA;70.18;-165.59
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5241 NATAL2-RN230;0.256;-179.1;5254 PARAIS-RN230;0.053;-177.4;1L(04N1;122.0;-71.3;04N1-5241-5254-1L;CN;484.87;-160.56
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5241 NATAL2-RN230;0.0;0.0;5276 NTDT1--RN000;0.276;0.9;1T(04T1;499.0;-89.1;04T1-5241-5276-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5241 NATAL2-RN230;0.953;-113.8;5276 NTDT1--RN000;0.874;-97.1;1T(04T1;499.0;-89.1;04T1-5241-5276-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5241 NATAL2-RN230;0.942;114.1;5276 NTDT1--RN000;0.871;97.2;1T(04T1;499.0;-89.1;04T1-5241-5276-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5241 NATAL2-RN230;0.628;0.2;5276 NTDT1--RN000;0.628;0.2;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5241 NATAL2-RN230;0.372;179.7;5276 NTDT1--RN000;0.372;179.7;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5241 NATAL2-RN230;0.256;-179.1;5276 NTDT1--RN000;0.02;0.9;1T(04T1;499.0;-89.1;04T1-5241-5276-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.646;-0.8;2L(04N2;1322.0;-79.4;04N2-5241-5254-2L;AB;70.91;-33.51
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5241 NATAL2-RN230;0.953;-113.8;5254 PARAIS-RN230;0.954;-115.0;2L(04N2;-464.0;-82.8;04N2-5241-5254-2L;AN;0.0;-100.75
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5241 NATAL2-RN230;0.942;114.1;5254 PARAIS-RN230;0.956;114.9;2L(04N2;-464.0;-82.8;04N2-5241-5254-2L;BC;9999.99;0.0
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5241 NATAL2-RN230;0.628;0.2;5254 PARAIS-RN230;0.85;-0.2;2L(04N2;595.0;-80.3;04N2-5241-5254-2L;BN;540.02;-28.53
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5241 NATAL2-RN230;0.372;179.7;5254 PARAIS-RN230;0.15;-178.7;2L(04N2;595.0;-80.3;04N2-5241-5254-2L;CA;70.11;-165.61
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5241 NATAL2-RN230;0.256;-179.1;5254 PARAIS-RN230;0.053;-177.4;2L(04N2;133.0;-71.5;04N2-5241-5254-2L;CN;533.93;-160.63
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;6.0;-89.1;10R(-5241-0-10;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5241 NATAL2-RN230;0.953;-113.8;0 REATOR_LINHA;0.0;0.0;10R(;6.0;-89.1;10R(-5241-0-10;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5241 NATAL2-RN230;0.942;114.1;0 REATOR_LINHA;0.0;0.0;10R(;6.0;-89.1;10R(-5241-0-10;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5241 NATAL2-RN230;0.628;0.2;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5241 NATAL2-RN230;0.372;179.7;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5241 NATAL2-RN230;0.256;-179.1;0 REATOR_LINHA;0.0;0.0;10R(;6.0;-89.1;10R(-5241-0-10;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.544;-65.9;2T(04T2;504.0;-89.1;04T2-5241-5243-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5241 NATAL2-RN230;0.953;-113.8;5243 NATAL2-RN069;0.55;-113.8;2T(04T2;504.0;-89.1;04T2-5241-5243-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5241 NATAL2-RN230;0.942;114.1;5243 NATAL2-RN069;1.0;90.0;2T(04T2;504.0;-89.1;04T2-5241-5243-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5241 NATAL2-RN230;0.628;0.2;5243 NATAL2-RN069;0.628;-29.8;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5241 NATAL2-RN230;0.372;179.7;5243 NATAL2-RN069;0.372;-150.3;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5241 NATAL2-RN230;0.256;-179.1;5243 NATAL2-RN069;0.0;0.0;2T(04T2;504.0;-89.1;04T2-5241-5243-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.544;-65.9;3T(04T3;494.0;-89.1;04T3-5241-5243-3T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5241 NATAL2-RN230;0.953;-113.8;5243 NATAL2-RN069;0.55;-113.8;3T(04T3;494.0;-89.1;04T3-5241-5243-3T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5241 NATAL2-RN230;0.942;114.1;5243 NATAL2-RN069;1.0;90.0;3T(04T3;494.0;-89.1;04T3-5241-5243-3T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5241 NATAL2-RN230;0.628;0.2;5243 NATAL2-RN069;0.628;-29.8;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5241 NATAL2-RN230;0.372;179.7;5243 NATAL2-RN069;0.372;-150.3;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5241 NATAL2-RN230;0.256;-179.1;5243 NATAL2-RN069;0.0;0.0;3T(04T3;494.0;-89.1;04T3-5241-5243-3T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.544;-65.9;4T(04T4;513.0;-89.1;04T4-5241-5243-4T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5241 NATAL2-RN230;0.953;-113.8;5243 NATAL2-RN069;0.55;-113.8;4T(04T4;513.0;-89.1;04T4-5241-5243-4T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5241 NATAL2-RN230;0.942;114.1;5243 NATAL2-RN069;1.0;90.0;4T(04T4;513.0;-89.1;04T4-5241-5243-4T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5241 NATAL2-RN230;0.628;0.2;5243 NATAL2-RN069;0.628;-29.8;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5241 NATAL2-RN230;0.372;179.7;5243 NATAL2-RN069;0.372;-150.3;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5241 NATAL2-RN230;0.256;-179.1;5243 NATAL2-RN069;0.0;0.0;4T(04T4;513.0;-89.1;04T4-5241-5243-4T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5241 NATAL2-RN230;0.0;0.0;0 -REFERENCIA-;1.0;0.0;10H(1x0030;-14524.0;-83.9;0030-5241-0-10;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5241 NATAL2-RN230;0.953;-113.8;0 -REFERENCIA-;1.0;-120.0;10H(1x0030;19.0;-89.1;0030-5241-0-10;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5241 NATAL2-RN230;0.942;114.1;0 -REFERENCIA-;1.0;120.0;10H(1x0030;19.0;-89.1;0030-5241-0-10;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5241 NATAL2-RN230;0.628;0.2;0 -REFERENCIA-;1.0;0.0;10H(1x0030;-4848.0;-83.9;0030-5241-0-10;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5241 NATAL2-RN230;0.372;179.7;0 -REFERENCIA-;0.0;0.0;10H(1x0030;-4848.0;-83.9;0030-5241-0-10;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5241 NATAL2-RN230;0.256;-179.1;0 -REFERENCIA-;0.0;0.0;10H(1x0030;-4828.0;-83.9;0030-5241-0-10;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.225;-4.2;3L(04N3;4961.0;-83.9;04N3-5241-5245-3L;AB;23.04;-28.77
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5241 NATAL2-RN230;0.953;-113.8;5245 NATAL3-RN230;0.939;-110.6;3L(04N3;-541.0;-95.0;04N3-5241-5245-3L;AN;0.0;-94.19
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5241 NATAL2-RN230;0.942;114.1;5245 NATAL3-RN230;0.915;111.1;3L(04N3;-541.0;-95.0;04N3-5241-5245-3L;BC;9999.99;0.0
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5241 NATAL2-RN230;0.628;0.2;5245 NATAL3-RN230;0.685;-0.1;3L(04N3;1831.0;-85.0;04N3-5241-5245-3L;BN;70.31;155.58
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5241 NATAL2-RN230;0.372;179.7;5245 NATAL3-RN230;0.315;-179.8;3L(04N3;1831.0;-85.0;04N3-5241-5245-3L;CA;22.78;-160.87
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5241 NATAL2-RN230;0.256;-179.1;5245 NATAL3-RN230;0.146;-174.4;3L(04N3;1301.0;-80.9;04N3-5241-5245-3L;CN;69.51;23.48
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;6.0;-89.1;10R(-5241-0-10;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5241 NATAL2-RN230;0.953;-113.8;0 REATOR_LINHA;0.0;0.0;10R(;6.0;-89.1;10R(-5241-0-10;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5241 NATAL2-RN230;0.942;114.1;0 REATOR_LINHA;0.0;0.0;10R(;6.0;-89.1;10R(-5241-0-10;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5241 NATAL2-RN230;0.628;0.2;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5241 NATAL2-RN230;0.372;179.7;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5241 NATAL2-RN230;0.256;-179.1;0 REATOR_LINHA;0.0;0.0;10R(;6.0;-89.1;10R(-5241-0-10;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.225;-4.2;4L(04N4;4937.0;-84.0;04N4-5241-5245-4L;AB;23.04;-28.77
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5241 NATAL2-RN230;0.953;-113.8;5245 NATAL3-RN230;0.939;-110.6;4L(04N4;-563.0;-94.1;04N4-5241-5245-4L;AN;0.0;-94.22
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5241 NATAL2-RN230;0.942;114.1;5245 NATAL3-RN230;0.915;111.1;4L(04N4;-563.0;-94.1;04N4-5241-5245-4L;BC;9999.99;0.0
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5241 NATAL2-RN230;0.628;0.2;5245 NATAL3-RN230;0.685;-0.1;4L(04N4;1831.0;-85.0;04N4-5241-5245-4L;BN;71.01;155.52
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5241 NATAL2-RN230;0.372;179.7;5245 NATAL3-RN230;0.315;-179.8;4L(04N4;1831.0;-85.0;04N4-5241-5245-4L;CA;22.78;-160.87
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5241 NATAL2-RN230;0.256;-179.1;5245 NATAL3-RN230;0.146;-174.4;4L(04N4;1278.0;-81.1;04N4-5241-5245-4L;CN;70.21;23.42
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;5222 CGDBPD-PB230;0.854;-0.7;1L(04V1;371.0;-78.4;04V1-5254-5222-1L;AB;337.24;-61.35
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;5222 CGDBPD-PB230;0.967;-116.7;1L(04V1;-162.0;-81.8;04V1-5254-5222-1L;AN;210.03;-103.68
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;5222 CGDBPD-PB230;0.97;116.6;1L(04V1;-162.0;-81.8;04V1-5254-5222-1L;BC;9999.99;0.0
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;5222 CGDBPD-PB230;0.929;-0.3;1L(04V1;178.0;-79.4;04V1-5254-5222-1L;BN;1007.58;-28.05
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;5222 CGDBPD-PB230;0.071;-176.6;1L(04V1;178.0;-79.4;04V1-5254-5222-1L;CA;340.54;-140.44
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;5222 CGDBPD-PB230;0.005;-154.7;1L(04V1;17.0;-56.8;04V1-5254-5222-1L;CN;1009.59;-158.18
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;5241 NATAL2-RN230;0.0;0.0;1L(04N1;-1310.0;-79.5;04N1-5254-5241-1L;AB;100.82;119.52
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;5241 NATAL2-RN230;0.953;-113.8;1L(04N1;474.0;-82.6;04N1-5254-5241-1L;AN;56.24;78.63
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;5241 NATAL2-RN230;0.942;114.1;1L(04N1;474.0;-82.6;04N1-5254-5241-1L;BC;9999.99;0.0
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;5241 NATAL2-RN230;0.628;0.2;1L(04N1;-594.0;-80.3;04N1-5254-5241-1L;BN;490.97;150.38
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;5241 NATAL2-RN230;0.372;179.7;1L(04N1;-594.0;-80.3;04N1-5254-5241-1L;CA;101.81;40.43
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;5241 NATAL2-RN230;0.256;-179.1;1L(04N1;-122.0;-71.3;04N1-5254-5241-1L;CN;491.95;20.25
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;5222 CGDBPD-PB230;0.854;-0.7;2L(04V2;371.0;-78.5;04V2-5254-5222-2L;AB;337.24;-61.35
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;5222 CGDBPD-PB230;0.967;-116.7;2L(04V2;-162.0;-81.6;04V2-5254-5222-2L;AN;210.67;-103.41
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;5222 CGDBPD-PB230;0.97;116.6;2L(04V2;-162.0;-81.6;04V2-5254-5222-2L;BC;9999.99;0.0
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;5222 CGDBPD-PB230;0.929;-0.3;2L(04V2;178.0;-79.4;04V2-5254-5222-2L;BN;1000.29;-29.0
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;5222 CGDBPD-PB230;0.071;-176.6;2L(04V2;178.0;-79.4;04V2-5254-5222-2L;CA;340.54;-140.44
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;5222 CGDBPD-PB230;0.005;-154.7;2L(04V2;17.0;-58.4;04V2-5254-5222-2L;CN;1002.28;-159.13
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;5241 NATAL2-RN230;0.0;0.0;2L(04N2;-1315.0;-79.4;04N2-5254-5241-2L;AB;100.71;119.51
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;5241 NATAL2-RN230;0.953;-113.8;2L(04N2;470.0;-82.9;04N2-5254-5241-2L;AN;55.93;78.55
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;5241 NATAL2-RN230;0.942;114.1;2L(04N2;470.0;-82.9;04N2-5254-5241-2L;BC;9999.99;0.0
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;5241 NATAL2-RN230;0.628;0.2;2L(04N2;-595.0;-80.3;04N2-5254-5241-2L;BN;503.53;150.97
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;5241 NATAL2-RN230;0.372;179.7;2L(04N2;-595.0;-80.3;04N2-5254-5241-2L;CA;101.7;40.42
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;5241 NATAL2-RN230;0.256;-179.1;2L(04N2;-127.0;-70.6;04N2-5254-5241-2L;CN;504.54;20.84
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;5255 PARAIS-RN138;0.695;-0.1;1T(04T1;132.0;-79.3;04T1-5254-5255-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;5255 PARAIS-RN138;0.955;-115.0;1T(04T1;-2.0;-84.2;04T1-5254-5255-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;5255 PARAIS-RN138;0.956;115.0;1T(04T1;-2.0;-84.2;04T1-5254-5255-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;5255 PARAIS-RN138;0.866;-0.0;1T(04T1;45.0;-79.4;04T1-5254-5255-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;5255 PARAIS-RN138;0.134;-179.7;1T(04T1;45.0;-79.4;04T1-5254-5255-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;5255 PARAIS-RN138;0.037;179.6;1T(04T1;42.0;-79.1;04T1-5254-5255-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;5255 PARAIS-RN138;0.695;-0.1;2T(04T2;134.0;-78.8;04T2-5254-5255-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;5255 PARAIS-RN138;0.955;-115.0;2T(04T2;-2.0;-83.7;04T2-5254-5255-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;5255 PARAIS-RN138;0.956;115.0;2T(04T2;-2.0;-83.7;04T2-5254-5255-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;5255 PARAIS-RN138;0.866;-0.0;2T(04T2;45.0;-78.9;04T2-5254-5255-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;5255 PARAIS-RN138;0.134;-179.7;2T(04T2;45.0;-78.9;04T2-5254-5255-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;5255 PARAIS-RN138;0.037;179.6;2T(04T2;43.0;-78.6;04T2-5254-5255-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;6130 CEAMIR-RN500;0.819;-0.3;1T(EQUIV.;207.0;-79.8;UIV.-5254-6130-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;6130 CEAMIR-RN500;0.965;-116.5;1T(EQUIV.;-102.0;-80.7;UIV.-5254-6130-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;6130 CEAMIR-RN500;0.97;116.4;1T(EQUIV.;-102.0;-80.7;UIV.-5254-6130-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;6130 CEAMIR-RN500;0.916;-0.2;1T(EQUIV.;103.0;-80.1;UIV.-5254-6130-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;6130 CEAMIR-RN500;0.084;-178.3;1T(EQUIV.;103.0;-80.1;UIV.-5254-6130-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;6130 CEAMIR-RN500;0.014;178.3;1T(EQUIV.;2.0;-39.0;UIV.-5254-6130-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;6132 CEAMIR-RN230;0.64;-1.4;1L(EQUIV.;-5.0;-74.4;UIV.-5254-6132-1L;AB;22718.41;113.21
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;6132 CEAMIR-RN230;0.936;-112.4;1L(EQUIV.;3.0;-73.3;UIV.-5254-6132-1L;AN;67346.69;36.39
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;6132 CEAMIR-RN230;0.937;112.3;1L(EQUIV.;3.0;-73.3;UIV.-5254-6132-1L;BC;9999.99;0.0
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;6132 CEAMIR-RN230;0.832;-0.4;1L(EQUIV.;-3.0;-74.0;UIV.-5254-6132-1L;BN;18273.57;145.36
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;6132 CEAMIR-RN230;0.168;-178.2;1L(EQUIV.;-3.0;-74.0;UIV.-5254-6132-1L;CA;22941.08;34.12
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;6132 CEAMIR-RN230;0.025;-169.4;1L(EQUIV.;0.0;0.0;UIV.-5254-6132-1L;CN;18310.03;15.23
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;0 -REFERENCIA-;1.0;0.0;1G(EQUIV.;1376.0;-80.0;UIV.-5254-0-1G;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;0 -REFERENCIA-;1.0;-120.0;1G(EQUIV.;-497.0;-84.1;UIV.-5254-0-1G;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;0 -REFERENCIA-;1.0;120.0;1G(EQUIV.;-497.0;-84.1;UIV.-5254-0-1G;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;0 -REFERENCIA-;1.0;0.0;1G(EQUIV.;624.0;-81.1;UIV.-5254-0-1G;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;0 -REFERENCIA-;0.0;0.0;1G(EQUIV.;624.0;-81.1;UIV.-5254-0-1G;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;0 -REFERENCIA-;0.0;0.0;1G(EQUIV.;131.0;-69.6;UIV.-5254-0-1G;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;5252 S.CRUZ-RN138;0.723;-0.4;1T(EQUIV.;5.0;-63.3;UIV.-5254-5252-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;5252 S.CRUZ-RN138;0.953;-114.4;1T(EQUIV.;-3.0;-64.1;UIV.-5254-5252-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;5252 S.CRUZ-RN138;0.95;114.5;1T(EQUIV.;-3.0;-64.1;UIV.-5254-5252-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;5252 S.CRUZ-RN138;0.872;-0.1;1T(EQUIV.;3.0;-63.6;UIV.-5254-5252-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;5252 S.CRUZ-RN138;0.128;-179.5;1T(EQUIV.;3.0;-63.6;UIV.-5254-5252-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;5252 S.CRUZ-RN138;0.022;-173.7;1T(EQUIV.;0.0;0.0;UIV.-5254-5252-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;5222 CGDBPD-PB230;0.854;-0.7;3L(EQUIV.;2.0;-70.4;UIV.-5254-5222-3L;AB;72949.05;-70.38
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;5222 CGDBPD-PB230;0.967;-116.7;3L(EQUIV.;-1.0;-70.4;UIV.-5254-5222-3L;AN;40056.13;-110.62
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;5222 CGDBPD-PB230;0.97;116.6;3L(EQUIV.;-1.0;-70.4;UIV.-5254-5222-3L;BC;9999.99;0.0
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;5222 CGDBPD-PB230;0.929;-0.3;3L(EQUIV.;1.0;-70.4;UIV.-5254-5222-3L;BN;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;5222 CGDBPD-PB230;0.071;-176.6;3L(EQUIV.;1.0;-70.4;UIV.-5254-5222-3L;CA;73664.03;-149.47
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;5222 CGDBPD-PB230;0.005;-154.7;3L(EQUIV.;0.0;0.0;UIV.-5254-5222-3L;CN;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5254 PARAIS-RN230;0.646;-0.8;5200 CGT----PB500;0.891;-0.5;1T(EQUIV.;32.0;-78.6;UIV.-5254-5200-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5254 PARAIS-RN230;0.954;-115.0;5200 CGT----PB500;0.975;-117.3;1T(EQUIV.;-16.0;-78.9;UIV.-5254-5200-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5254 PARAIS-RN230;0.956;114.9;5200 CGT----PB500;0.974;117.3;1T(EQUIV.;-16.0;-78.9;UIV.-5254-5200-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5254 PARAIS-RN230;0.85;-0.2;5200 CGT----PB500;0.946;-0.1;1T(EQUIV.;16.0;-78.7;UIV.-5254-5200-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5254 PARAIS-RN230;0.15;-178.7;5200 CGT----PB500;0.054;-177.5;1T(EQUIV.;16.0;-78.7;UIV.-5254-5200-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5254 PARAIS-RN230;0.053;-177.4;5200 CGT----PB500;0.003;-106.0;1T(EQUIV.;0.0;0.0;UIV.-5254-5200-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5243 NATAL2-RN069;0.544;-65.9;5241 NATAL2-RN230;0.0;0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5243 NATAL2-RN069;0.55;-113.8;5241 NATAL2-RN230;0.953;-113.8;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5243 NATAL2-RN069;1.0;90.0;5241 NATAL2-RN230;0.942;114.1;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5243 NATAL2-RN069;0.628;-29.8;5241 NATAL2-RN230;0.628;0.2;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5243 NATAL2-RN069;0.372;-150.3;5241 NATAL2-RN230;0.372;179.7;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.256;-179.1;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5243 NATAL2-RN069;0.544;-65.9;5241 NATAL2-RN230;0.0;0.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5243 NATAL2-RN069;0.55;-113.8;5241 NATAL2-RN230;0.953;-113.8;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5243 NATAL2-RN069;1.0;90.0;5241 NATAL2-RN230;0.942;114.1;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5243 NATAL2-RN069;0.628;-29.8;5241 NATAL2-RN230;0.628;0.2;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
