Caso;Falta;Localizacao;Contingencia;Fase;TensaoModuloCurto;TensaoAnguloCurto;CorrenteModuloCurto;CorrenteAnguloCurto;BarraOrigem;TensaoModuloOrigem;TensaoAnguloOrigem;BarraDestino;TensaoModuloDestino;TensaoAnguloDestino;Circuito;CorrenteModuloCircuito;CorrenteAnguloCircuito;Identificacao;Impedancia_Ponto;Impedancia_Mod;Impedancia_Ang
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5243 NATAL2-RN069;0.372;-150.3;5241 NATAL2-RN230;0.372;179.7;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.256;-179.1;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5243 NATAL2-RN069;0.544;-65.9;5241 NATAL2-RN230;0.0;0.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5243 NATAL2-RN069;0.55;-113.8;5241 NATAL2-RN230;0.953;-113.8;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5243 NATAL2-RN069;1.0;90.0;5241 NATAL2-RN230;0.942;114.1;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5243 NATAL2-RN069;0.628;-29.8;5241 NATAL2-RN230;0.628;0.2;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5243 NATAL2-RN069;0.372;-150.3;5241 NATAL2-RN230;0.372;179.7;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.256;-179.1;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5243 NATAL2-RN069;0.544;-65.9;5276 NTDT1--RN000;0.276;0.9;1T(;0.0;0.0;1T(-5243-5276-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5243 NATAL2-RN069;0.55;-113.8;5276 NTDT1--RN000;0.874;-97.1;1T(;0.0;0.0;1T(-5243-5276-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5243 NATAL2-RN069;1.0;90.0;5276 NTDT1--RN000;0.871;97.2;1T(;0.0;0.0;1T(-5243-5276-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5243 NATAL2-RN069;0.628;-29.8;5276 NTDT1--RN000;0.628;0.2;1T(;0.0;0.0;1T(-5243-5276-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5243 NATAL2-RN069;0.372;-150.3;5276 NTDT1--RN000;0.372;179.7;1T(;0.0;0.0;1T(-5243-5276-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5243 NATAL2-RN069;0.0;0.0;5276 NTDT1--RN000;0.02;0.9;1T(;0.0;0.0;1T(-5243-5276-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5243 NATAL2-RN069;0.544;-65.9;0 -REFERENCIA-;1.0;-30.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5243 NATAL2-RN069;0.55;-113.8;0 -REFERENCIA-;1.0;-150.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5243 NATAL2-RN069;1.0;90.0;0 -REFERENCIA-;1.0;90.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5243 NATAL2-RN069;0.628;-29.8;0 -REFERENCIA-;1.0;-30.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5243 NATAL2-RN069;0.372;-150.3;0 -REFERENCIA-;0.0;0.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5243 NATAL2-RN069;0.0;0.0;0 -REFERENCIA-;0.0;0.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5245 NATAL3-RN230;0.225;-4.2;43993 NTT-T1-RN000;0.478;0.3;1T(04T1;683.0;-85.1;04T1-5245-4399-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5245 NATAL3-RN230;0.939;-110.6;43993 NTT-T1-RN000;0.891;-104.4;1T(04T1;293.0;-81.0;04T1-5245-4399-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5245 NATAL3-RN230;0.915;111.1;43993 NTT-T1-RN000;0.897;104.3;1T(04T1;293.0;-81.0;04T1-5245-4399-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5245 NATAL3-RN230;0.685;-0.1;43993 NTT-T1-RN000;0.733;-0.0;1T(04T1;130.0;-88.1;04T1-5245-4399-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5245 NATAL3-RN230;0.315;-179.8;43993 NTT-T1-RN000;0.267;-180.0;1T(04T1;130.0;-88.1;04T1-5245-4399-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5245 NATAL3-RN230;0.146;-174.4;43993 NTT-T1-RN000;0.011;13.7;1T(04T1;423.0;-83.2;04T1-5245-4399-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5245 NATAL3-RN230;0.225;-4.2;6131 EXTREM-RN230;0.44;-2.3;3L(04F3;3968.0;-84.0;04F3-5245-6131-3L;AB;27.7;-38.14
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5245 NATAL3-RN230;0.939;-110.6;6131 EXTREM-RN230;0.933;-111.0;3L(04F3;-948.0;-87.2;04F3-5245-6131-3L;AN;5.84;-99.75
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5245 NATAL3-RN230;0.915;111.1;6131 EXTREM-RN230;0.923;111.2;3L(04F3;-948.0;-87.2;04F3-5245-6131-3L;BC;9999.99;0.0
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5245 NATAL3-RN230;0.685;-0.1;6131 EXTREM-RN230;0.758;-0.3;3L(04F3;1638.0;-84.6;04F3-5245-6131-3L;BN;606.2;150.52
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5245 NATAL3-RN230;0.315;-179.8;6131 EXTREM-RN230;0.242;-179.0;3L(04F3;1638.0;-84.6;04F3-5245-6131-3L;CA;27.86;-152.86
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5245 NATAL3-RN230;0.146;-174.4;6131 EXTREM-RN230;0.076;-172.9;3L(04F3;692.0;-81.1;04F3-5245-6131-3L;CN;590.47;12.23
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5245 NATAL3-RN230;0.225;-4.2;6131 EXTREM-RN230;0.44;-2.3;4L(04F4;3871.0;-83.1;04F4-5245-6131-4L;AB;27.7;-38.14
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5245 NATAL3-RN230;0.939;-110.6;6131 EXTREM-RN230;0.933;-111.0;4L(04F4;-1050.0;-90.2;04F4-5245-6131-4L;AN;6.2;-101.62
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5245 NATAL3-RN230;0.915;111.1;6131 EXTREM-RN230;0.923;111.2;4L(04F4;-1050.0;-90.2;04F4-5245-6131-4L;BC;9999.99;0.0
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5245 NATAL3-RN230;0.685;-0.1;6131 EXTREM-RN230;0.758;-0.3;4L(04F4;1638.0;-84.6;04F4-5245-6131-4L;BN;644.93;35.32
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5245 NATAL3-RN230;0.315;-179.8;6131 EXTREM-RN230;0.242;-179.0;4L(04F4;1638.0;-84.6;04F4-5245-6131-4L;CA;27.86;-152.86
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5245 NATAL3-RN230;0.146;-174.4;6131 EXTREM-RN230;0.076;-172.9;4L(04F4;602.0;-74.9;04F4-5245-6131-4L;CN;628.19;-102.96
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5245 NATAL3-RN230;0.225;-4.2;43995 NTT-T2-RN000;0.492;0.1;2T(04T2;684.0;-86.3;04T2-5245-4399-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5245 NATAL3-RN230;0.939;-110.6;43995 NTT-T2-RN000;0.89;-104.0;2T(04T2;294.0;-82.2;04T2-5245-4399-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5245 NATAL3-RN230;0.915;111.1;43995 NTT-T2-RN000;0.895;104.0;2T(04T2;294.0;-82.2;04T2-5245-4399-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5245 NATAL3-RN230;0.685;-0.1;43995 NTT-T2-RN000;0.736;-0.0;2T(04T2;130.0;-89.3;04T2-5245-4399-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5245 NATAL3-RN230;0.315;-179.8;43995 NTT-T2-RN000;0.264;-179.9;2T(04T2;130.0;-89.3;04T2-5245-4399-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5245 NATAL3-RN230;0.146;-174.4;43995 NTT-T2-RN000;0.02;5.6;2T(04T2;423.0;-84.4;04T2-5245-4399-2T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5245 NATAL3-RN230;0.225;-4.2;5241 NATAL2-RN230;0.0;0.0;3L(04N3;-4954.0;-83.9;04N3-5245-5241-3L;AB;24.79;142.29
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5245 NATAL3-RN230;0.939;-110.6;5241 NATAL2-RN230;0.953;-113.8;3L(04N3;547.0;-95.0;04N3-5245-5241-3L;AN;4.11;81.87
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5245 NATAL3-RN230;0.915;111.1;5241 NATAL2-RN230;0.942;114.1;3L(04N3;547.0;-95.0;04N3-5245-5241-3L;BC;9999.99;0.0
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5245 NATAL3-RN230;0.685;-0.1;5241 NATAL2-RN230;0.628;0.2;3L(04N3;-1831.0;-85.0;04N3-5245-5241-3L;BN;69.96;-21.25
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5245 NATAL3-RN230;0.315;-179.8;5241 NATAL2-RN230;0.372;179.7;3L(04N3;-1831.0;-85.0;04N3-5245-5241-3L;CA;24.94;27.56
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5245 NATAL3-RN230;0.146;-174.4;5241 NATAL2-RN230;0.256;-179.1;3L(04N3;-1295.0;-80.9;04N3-5245-5241-3L;CN;68.15;-159.53
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5245 NATAL3-RN230;0.225;-4.2;5241 NATAL2-RN230;0.0;0.0;4L(04N4;-4937.0;-84.0;04N4-5245-5241-4L;AB;24.79;142.29
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5245 NATAL3-RN230;0.939;-110.6;5241 NATAL2-RN230;0.953;-113.8;4L(04N4;563.0;-94.1;04N4-5245-5241-4L;AN;4.11;81.87
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5245 NATAL3-RN230;0.915;111.1;5241 NATAL2-RN230;0.942;114.1;4L(04N4;563.0;-94.1;04N4-5245-5241-4L;BC;9999.99;0.0
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5245 NATAL3-RN230;0.685;-0.1;5241 NATAL2-RN230;0.628;0.2;4L(04N4;-1831.0;-85.0;04N4-5245-5241-4L;BN;69.96;-21.25
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5245 NATAL3-RN230;0.315;-179.8;5241 NATAL2-RN230;0.372;179.7;4L(04N4;-1831.0;-85.0;04N4-5245-5241-4L;CA;24.94;27.56
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5245 NATAL3-RN230;0.146;-174.4;5241 NATAL2-RN230;0.256;-179.1;4L(04N4;-1278.0;-81.1;04N4-5245-5241-4L;CN;68.15;-159.53
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5245 NATAL3-RN230;0.225;-4.2;5246 NATAL3-RN069;0.64;-51.5;3T(;686.0;-85.4;3T(-5245-5246-3T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5245 NATAL3-RN230;0.939;-110.6;5246 NATAL3-RN069;0.638;-128.6;3T(;314.0;-81.6;3T(-5245-5246-3T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5245 NATAL3-RN230;0.915;111.1;5246 NATAL3-RN069;1.0;90.0;3T(;314.0;-81.6;3T(-5245-5246-3T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5245 NATAL3-RN230;0.685;-0.1;5246 NATAL3-RN069;0.73;-30.0;3T(;125.0;-88.6;3T(-5245-5246-3T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5245 NATAL3-RN230;0.315;-179.8;5246 NATAL3-RN069;0.27;-149.9;3T(;125.0;-88.6;3T(-5245-5246-3T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5245 NATAL3-RN230;0.146;-174.4;5246 NATAL3-RN069;0.0;0.0;3T(;438.0;-83.6;3T(-5245-5246-3T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;0.0;0.0;14543.0;-83.9;5277 NTDT1--RN013;0.276;0.9;5276 NTDT1--RN000;0.276;0.9;1T(;0.0;0.0;1T(-5277-5276-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.953;-113.8;0.0;0.0;5277 NTDT1--RN013;0.874;-97.1;5276 NTDT1--RN000;0.874;-97.1;1T(;0.0;0.0;1T(-5277-5276-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.942;114.1;0.0;0.0;5277 NTDT1--RN013;0.871;97.2;5276 NTDT1--RN000;0.871;97.2;1T(;0.0;0.0;1T(-5277-5276-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.628;0.2;4848.0;-83.9;5277 NTDT1--RN013;0.628;0.2;5276 NTDT1--RN000;0.628;0.2;1T(;0.0;0.0;1T(-5277-5276-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.372;179.7;4848.0;-83.9;5277 NTDT1--RN013;0.372;179.7;5276 NTDT1--RN000;0.372;179.7;1T(;0.0;0.0;1T(-5277-5276-1T;;;
22;FT;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.256;-179.1;4848.0;-83.9;5277 NTDT1--RN013;0.02;0.9;5276 NTDT1--RN000;0.02;0.9;1T(;0.0;0.0;1T(-5277-5276-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5254 PARAIS-RN230;1.0;-0.0;1L(04N1;0.0;0.0;04N1-5241-5254-1L;AB;143.89;170.01
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;5254 PARAIS-RN230;0.725;-134.7;1L(04N1;1384.0;-170.0;04N1-5241-5254-1L;AN;9999.99;0.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;5254 PARAIS-RN230;0.711;133.5;1L(04N1;-1384.0;-170.0;04N1-5241-5254-1L;BC;0.0;-99.99
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5254 PARAIS-RN230;0.798;-0.4;1L(04N1;799.0;-80.0;04N1-5241-5254-1L;BN;47.96;170.01
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5254 PARAIS-RN230;0.202;1.6;1L(04N1;-799.0;-80.0;04N1-5241-5254-1L;CA;143.89;-9.99
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;1L(04N1;0.0;0.0;04N1-5241-5254-1L;CN;47.96;-9.99
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5276 NTDT1--RN000;1.0;0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;5276 NTDT1--RN000;0.5;-180.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;5276 NTDT1--RN000;0.5;-180.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5276 NTDT1--RN000;0.5;-0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5276 NTDT1--RN000;0.5;0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5254 PARAIS-RN230;1.0;-0.0;2L(04N2;0.0;0.0;04N2-5241-5254-2L;AB;143.74;170.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;5254 PARAIS-RN230;0.725;-134.7;2L(04N2;1386.0;-170.0;04N2-5241-5254-2L;AN;9999.99;0.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;5254 PARAIS-RN230;0.711;133.5;2L(04N2;-1386.0;-170.0;04N2-5241-5254-2L;BC;0.0;-100.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5254 PARAIS-RN230;0.798;-0.4;2L(04N2;800.0;-80.0;04N2-5241-5254-2L;BN;47.91;170.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5254 PARAIS-RN230;0.202;1.6;2L(04N2;-800.0;-80.0;04N2-5241-5254-2L;CA;143.74;-10.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;2L(04N2;0.0;0.0;04N2-5241-5254-2L;CN;47.91;-10.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5243 NATAL2-RN069;0.866;0.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;5243 NATAL2-RN069;0.866;-180.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;5243 NATAL2-RN069;0.0;0.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5243 NATAL2-RN069;0.5;-30.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5243 NATAL2-RN069;0.5;30.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5243 NATAL2-RN069;0.866;0.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;5243 NATAL2-RN069;0.866;-180.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;5243 NATAL2-RN069;0.0;0.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5243 NATAL2-RN069;0.5;-30.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5243 NATAL2-RN069;0.5;30.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5243 NATAL2-RN069;0.866;0.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;5243 NATAL2-RN069;0.866;-180.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;5243 NATAL2-RN069;0.0;0.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5243 NATAL2-RN069;0.5;-30.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5243 NATAL2-RN069;0.5;30.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;0 -REFERENCIA-;1.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;0 -REFERENCIA-;1.0;-120.0;10H(1x0030;-11292.0;-173.6;0030-5241-0-10;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;0 -REFERENCIA-;1.0;120.0;10H(1x0030;11292.0;-173.6;0030-5241-0-10;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;0 -REFERENCIA-;1.0;0.0;10H(1x0030;-6520.0;-83.6;0030-5241-0-10;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;0 -REFERENCIA-;0.0;0.0;10H(1x0030;6520.0;-83.6;0030-5241-0-10;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 -REFERENCIA-;0.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5245 NATAL3-RN230;1.0;-0.0;3L(04N3;0.0;0.0;04N3-5241-5245-3L;AB;46.71;174.73
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;5245 NATAL3-RN230;0.524;-165.4;3L(04N3;4265.0;-174.7;04N3-5241-5245-3L;AN;9999.99;0.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;5245 NATAL3-RN230;0.511;165.0;3L(04N3;-4265.0;-174.7;04N3-5241-5245-3L;BC;0.0;-95.27
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5245 NATAL3-RN230;0.576;-0.4;3L(04N3;2462.0;-84.7;04N3-5241-5245-3L;BN;15.57;174.73
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5245 NATAL3-RN230;0.424;0.5;3L(04N3;-2462.0;-84.7;04N3-5241-5245-3L;CA;46.71;-5.27
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;3L(04N3;0.0;0.0;04N3-5241-5245-3L;CN;15.57;-5.27
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5245 NATAL3-RN230;1.0;-0.0;4L(04N4;0.0;0.0;04N4-5241-5245-4L;AB;46.71;174.73
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5241 NATAL2-RN230;0.5;-180.0;5245 NATAL3-RN230;0.524;-165.4;4L(04N4;4265.0;-174.7;04N4-5241-5245-4L;AN;9999.99;0.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5241 NATAL2-RN230;0.5;180.0;5245 NATAL3-RN230;0.511;165.0;4L(04N4;-4265.0;-174.7;04N4-5241-5245-4L;BC;0.0;-95.27
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5245 NATAL3-RN230;0.576;-0.4;4L(04N4;2462.0;-84.7;04N4-5241-5245-4L;BN;15.57;174.73
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5241 NATAL2-RN230;0.5;-0.0;5245 NATAL3-RN230;0.424;0.5;4L(04N4;-2462.0;-84.7;04N4-5241-5245-4L;CA;46.71;-5.27
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;4L(04N4;0.0;0.0;04N4-5241-5245-4L;CN;15.57;-5.27
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;5222 CGDBPD-PB230;1.0;-0.0;1L(04V1;0.0;0.0;04V1-5254-5222-1L;AB;511.98;-172.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;5222 CGDBPD-PB230;0.868;-126.0;1L(04V1;414.0;-169.1;04V1-5254-5222-1L;AN;9999.99;0.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;5222 CGDBPD-PB230;0.855;124.9;1L(04V1;-414.0;-169.1;04V1-5254-5222-1L;BC;165.53;-101.96
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;5222 CGDBPD-PB230;0.905;-0.4;1L(04V1;239.0;-79.1;04V1-5254-5222-1L;BN;232.73;-145.53
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;5222 CGDBPD-PB230;0.095;3.7;1L(04V1;-239.0;-79.1;04V1-5254-5222-1L;CA;505.95;-29.95
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5222 CGDBPD-PB230;0.0;0.0;1L(04V1;0.0;0.0;04V1-5254-5222-1L;CN;228.29;-57.33
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;5241 NATAL2-RN230;1.0;-0.0;1L(04N1;0.0;0.0;04N1-5254-5241-1L;AB;153.06;8.87
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;5241 NATAL2-RN230;0.5;-180.0;1L(04N1;-1384.0;-170.0;04N1-5254-5241-1L;AN;9999.99;0.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;5241 NATAL2-RN230;0.5;180.0;1L(04N1;1384.0;-170.0;04N1-5254-5241-1L;BC;49.49;78.91
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;5241 NATAL2-RN230;0.5;-0.0;1L(04N1;-799.0;-80.0;04N1-5254-5241-1L;BN;69.58;35.34
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;5241 NATAL2-RN230;0.5;-0.0;1L(04N1;799.0;-80.0;04N1-5254-5241-1L;CA;151.25;150.92
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;1L(04N1;0.0;0.0;04N1-5254-5241-1L;CN;68.25;123.54
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;5222 CGDBPD-PB230;1.0;-0.0;2L(04V2;0.0;0.0;04V2-5254-5222-2L;AB;511.98;-172.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;5222 CGDBPD-PB230;0.868;-126.0;2L(04V2;414.0;-169.1;04V2-5254-5222-2L;AN;9999.99;0.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;5222 CGDBPD-PB230;0.855;124.9;2L(04V2;-414.0;-169.1;04V2-5254-5222-2L;BC;165.53;-101.96
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;5222 CGDBPD-PB230;0.905;-0.4;2L(04V2;239.0;-79.1;04V2-5254-5222-2L;BN;232.73;-145.53
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;5222 CGDBPD-PB230;0.095;3.7;2L(04V2;-239.0;-79.1;04V2-5254-5222-2L;CA;505.95;-29.95
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5222 CGDBPD-PB230;0.0;0.0;2L(04V2;0.0;0.0;04V2-5254-5222-2L;CN;228.29;-57.33
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;5241 NATAL2-RN230;1.0;-0.0;2L(04N2;0.0;0.0;04N2-5254-5241-2L;AB;152.9;8.86
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;5241 NATAL2-RN230;0.5;-180.0;2L(04N2;-1386.0;-170.0;04N2-5254-5241-2L;AN;9999.99;0.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;5241 NATAL2-RN230;0.5;180.0;2L(04N2;1386.0;-170.0;04N2-5254-5241-2L;BC;49.44;78.89
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;5241 NATAL2-RN230;0.5;-0.0;2L(04N2;-800.0;-80.0;04N2-5254-5241-2L;BN;69.5;35.33
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;5241 NATAL2-RN230;0.5;-0.0;2L(04N2;800.0;-80.0;04N2-5254-5241-2L;CA;151.1;150.9
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;2L(04N2;0.0;0.0;04N2-5254-5241-2L;CN;68.18;123.53
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;5255 PARAIS-RN138;1.0;-0.0;1T(04T1;0.0;0.0;04T1-5254-5255-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;5255 PARAIS-RN138;0.748;-132.3;1T(04T1;104.0;-169.1;04T1-5254-5255-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;5255 PARAIS-RN138;0.744;131.9;1T(04T1;-104.0;-169.1;04T1-5254-5255-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;5255 PARAIS-RN138;0.82;-0.1;1T(04T1;60.0;-79.1;04T1-5254-5255-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;5255 PARAIS-RN138;0.18;0.6;1T(04T1;-60.0;-79.1;04T1-5254-5255-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5255 PARAIS-RN138;0.0;0.0;1T(04T1;0.0;0.0;04T1-5254-5255-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;5255 PARAIS-RN138;1.0;-0.0;2T(04T2;0.0;0.0;04T2-5254-5255-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;5255 PARAIS-RN138;0.748;-132.3;2T(04T2;106.0;-168.6;04T2-5254-5255-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;5255 PARAIS-RN138;0.744;131.9;2T(04T2;-106.0;-168.6;04T2-5254-5255-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;5255 PARAIS-RN138;0.82;-0.1;2T(04T2;61.0;-78.6;04T2-5254-5255-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;5255 PARAIS-RN138;0.18;0.6;2T(04T2;-61.0;-78.6;04T2-5254-5255-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5255 PARAIS-RN138;0.0;0.0;2T(04T2;0.0;0.0;04T2-5254-5255-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;6130 CEAMIR-RN500;1.0;-0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-6130-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;6130 CEAMIR-RN500;0.841;-127.0;1T(EQUIV.;240.0;-169.8;UIV.-5254-6130-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;6130 CEAMIR-RN500;0.833;126.3;1T(EQUIV.;-240.0;-169.8;UIV.-5254-6130-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;6130 CEAMIR-RN500;0.888;-0.3;1T(EQUIV.;138.0;-79.8;UIV.-5254-6130-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;6130 CEAMIR-RN500;0.112;2.0;1T(EQUIV.;-138.0;-79.8;UIV.-5254-6130-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;6130 CEAMIR-RN500;0.0;0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-6130-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;6132 CEAMIR-RN230;1.0;-0.0;1L(EQUIV.;0.0;0.0;UIV.-5254-6132-1L;AB;34489.99;2.56
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;6132 CEAMIR-RN230;0.7;-137.3;1L(EQUIV.;-6.0;-163.7;UIV.-5254-6132-1L;AN;9999.99;0.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;6132 CEAMIR-RN230;0.679;135.6;1L(EQUIV.;6.0;-163.7;UIV.-5254-6132-1L;BC;11151.43;72.6
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;6132 CEAMIR-RN230;0.774;-0.6;1L(EQUIV.;-4.0;-73.7;UIV.-5254-6132-1L;BN;15678.19;29.03
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;6132 CEAMIR-RN230;0.226;2.1;1L(EQUIV.;4.0;-73.7;UIV.-5254-6132-1L;CA;34083.78;144.6
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;6132 CEAMIR-RN230;0.0;0.0;1L(EQUIV.;0.0;0.0;UIV.-5254-6132-1L;CN;15379.22;117.23
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;0 -REFERENCIA-;1.0;0.0;1G(EQUIV.;0.0;0.0;UIV.-5254-0-1G;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;0 -REFERENCIA-;1.0;-120.0;1G(EQUIV.;1454.0;-170.8;UIV.-5254-0-1G;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;0 -REFERENCIA-;1.0;120.0;1G(EQUIV.;-1454.0;-170.8;UIV.-5254-0-1G;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;0 -REFERENCIA-;1.0;0.0;1G(EQUIV.;839.0;-80.8;UIV.-5254-0-1G;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;0 -REFERENCIA-;0.0;0.0;1G(EQUIV.;-839.0;-80.8;UIV.-5254-0-1G;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;0 -REFERENCIA-;0.0;0.0;1G(EQUIV.;0.0;0.0;UIV.-5254-0-1G;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;5252 S.CRUZ-RN138;1.0;-0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-5252-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;5252 S.CRUZ-RN138;0.76;-131.6;1T(EQUIV.;6.0;-153.3;UIV.-5254-5252-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;5252 S.CRUZ-RN138;0.754;131.1;1T(EQUIV.;-6.0;-153.3;UIV.-5254-5252-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;5252 S.CRUZ-RN138;0.828;-0.2;1T(EQUIV.;4.0;-63.3;UIV.-5254-5252-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;5252 S.CRUZ-RN138;0.172;0.8;1T(EQUIV.;-4.0;-63.3;UIV.-5254-5252-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5252 S.CRUZ-RN138;0.0;0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-5252-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;5222 CGDBPD-PB230;1.0;-0.0;3L(EQUIV.;0.0;0.0;UIV.-5254-5222-3L;AB;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;5222 CGDBPD-PB230;0.868;-126.0;3L(EQUIV.;2.0;-160.1;UIV.-5254-5222-3L;AN;9999.99;0.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;5222 CGDBPD-PB230;0.855;124.9;3L(EQUIV.;-2.0;-160.1;UIV.-5254-5222-3L;BC;35807.35;-110.99
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;5222 CGDBPD-PB230;0.905;-0.4;3L(EQUIV.;1.0;-70.1;UIV.-5254-5222-3L;BN;50342.81;-154.56
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;5222 CGDBPD-PB230;0.095;3.7;3L(EQUIV.;-1.0;-70.1;UIV.-5254-5222-3L;CA;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5222 CGDBPD-PB230;0.0;0.0;3L(EQUIV.;0.0;0.0;UIV.-5254-5222-3L;CN;49382.83;-66.36
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5254 PARAIS-RN230;1.0;-0.0;5200 CGT----PB500;1.0;-0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-5200-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5254 PARAIS-RN230;0.725;-134.7;5200 CGT----PB500;0.897;-124.4;1T(EQUIV.;38.0;-168.4;UIV.-5254-5200-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5254 PARAIS-RN230;0.711;133.5;5200 CGT----PB500;0.89;123.7;1T(EQUIV.;-38.0;-168.4;UIV.-5254-5200-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5254 PARAIS-RN230;0.798;-0.4;5200 CGT----PB500;0.927;-0.2;1T(EQUIV.;22.0;-78.4;UIV.-5254-5200-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5254 PARAIS-RN230;0.202;1.6;5200 CGT----PB500;0.073;2.8;1T(EQUIV.;-22.0;-78.4;UIV.-5254-5200-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;5200 CGT----PB500;0.0;0.0;1T(EQUIV.;0.0;0.0;UIV.-5254-5200-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.866;0.0;5241 NATAL2-RN230;1.0;-0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5243 NATAL2-RN069;0.866;-180.0;5241 NATAL2-RN230;0.5;-180.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.5;180.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5243 NATAL2-RN069;0.5;-30.0;5241 NATAL2-RN230;0.5;-0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5243 NATAL2-RN069;0.5;30.0;5241 NATAL2-RN230;0.5;-0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;2T(04T2;0.0;0.0;04T2-5243-5241-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.866;0.0;5241 NATAL2-RN230;1.0;-0.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5243 NATAL2-RN069;0.866;-180.0;5241 NATAL2-RN230;0.5;-180.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.5;180.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5243 NATAL2-RN069;0.5;-30.0;5241 NATAL2-RN230;0.5;-0.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5243 NATAL2-RN069;0.5;30.0;5241 NATAL2-RN230;0.5;-0.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;3T(04T3;0.0;0.0;04T3-5243-5241-3T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.866;0.0;5241 NATAL2-RN230;1.0;-0.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5243 NATAL2-RN069;0.866;-180.0;5241 NATAL2-RN230;0.5;-180.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.5;180.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5243 NATAL2-RN069;0.5;-30.0;5241 NATAL2-RN230;0.5;-0.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5243 NATAL2-RN069;0.5;30.0;5241 NATAL2-RN230;0.5;-0.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;4T(04T4;0.0;0.0;04T4-5243-5241-4T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.866;0.0;5276 NTDT1--RN000;1.0;0.0;1T(;0.0;0.0;1T(-5243-5276-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5243 NATAL2-RN069;0.866;-180.0;5276 NTDT1--RN000;0.5;-180.0;1T(;0.0;0.0;1T(-5243-5276-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5243 NATAL2-RN069;0.0;0.0;5276 NTDT1--RN000;0.5;-180.0;1T(;0.0;0.0;1T(-5243-5276-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5243 NATAL2-RN069;0.5;-30.0;5276 NTDT1--RN000;0.5;-0.0;1T(;0.0;0.0;1T(-5243-5276-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5243 NATAL2-RN069;0.5;30.0;5276 NTDT1--RN000;0.5;0.0;1T(;0.0;0.0;1T(-5243-5276-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(;0.0;0.0;1T(-5243-5276-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.866;0.0;0 -REFERENCIA-;1.0;-30.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5243 NATAL2-RN069;0.866;-180.0;0 -REFERENCIA-;1.0;-150.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5243 NATAL2-RN069;0.0;0.0;0 -REFERENCIA-;1.0;90.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5243 NATAL2-RN069;0.5;-30.0;0 -REFERENCIA-;1.0;-30.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5243 NATAL2-RN069;0.5;30.0;0 -REFERENCIA-;0.0;0.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;0 -REFERENCIA-;0.0;0.0;1H(EQUIV.;0.0;0.0;UIV.-5243-0-1H;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;43993 NTT-T1-RN000;1.0;-0.0;1T(04T1;0.0;0.0;04T1-5245-4399-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5245 NATAL3-RN230;0.524;-165.4;43993 NTT-T1-RN000;0.56;-154.1;1T(04T1;304.0;-177.8;04T1-5245-4399-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5245 NATAL3-RN230;0.511;165.0;43993 NTT-T1-RN000;0.554;153.8;1T(04T1;-304.0;-177.8;04T1-5245-4399-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5245 NATAL3-RN230;0.576;-0.4;43993 NTT-T1-RN000;0.641;-0.2;1T(04T1;175.0;-87.8;04T1-5245-4399-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5245 NATAL3-RN230;0.424;0.5;43993 NTT-T1-RN000;0.359;0.3;1T(04T1;-175.0;-87.8;04T1-5245-4399-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;43993 NTT-T1-RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5245-4399-1T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;6131 EXTREM-RN230;1.0;-0.0;3L(04F3;0.0;0.0;04F3-5245-6131-3L;AB;52.62;179.31
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5245 NATAL3-RN230;0.524;-165.4;6131 EXTREM-RN230;0.595;-149.5;3L(04F3;3817.0;-174.3;04F3-5245-6131-3L;AN;9999.99;0.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5245 NATAL3-RN230;0.511;165.0;6131 EXTREM-RN230;0.574;148.2;3L(04F3;-3817.0;-174.3;04F3-5245-6131-3L;BC;4.6;-98.56
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5245 NATAL3-RN230;0.576;-0.4;6131 EXTREM-RN230;0.675;-0.6;3L(04F3;2204.0;-84.3;04F3-5245-6131-3L;BN;18.21;-171.09
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5245 NATAL3-RN230;0.424;0.5;6131 EXTREM-RN230;0.326;1.3;3L(04F3;-2204.0;-84.3;04F3-5245-6131-3L;CA;52.16;-10.75
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;3L(04F3;0.0;0.0;04F3-5245-6131-3L;CN;17.77;-20.67
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;6131 EXTREM-RN230;1.0;-0.0;4L(04F4;0.0;0.0;04F4-5245-6131-4L;AB;52.62;179.31
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5245 NATAL3-RN230;0.524;-165.4;6131 EXTREM-RN230;0.595;-149.5;4L(04F4;3817.0;-174.3;04F4-5245-6131-4L;AN;9999.99;0.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5245 NATAL3-RN230;0.511;165.0;6131 EXTREM-RN230;0.574;148.2;4L(04F4;-3817.0;-174.3;04F4-5245-6131-4L;BC;4.6;-98.56
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5245 NATAL3-RN230;0.576;-0.4;6131 EXTREM-RN230;0.675;-0.6;4L(04F4;2204.0;-84.3;04F4-5245-6131-4L;BN;18.21;-171.09
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5245 NATAL3-RN230;0.424;0.5;6131 EXTREM-RN230;0.326;1.3;4L(04F4;-2204.0;-84.3;04F4-5245-6131-4L;CA;52.16;-10.75
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;4L(04F4;0.0;0.0;04F4-5245-6131-4L;CN;17.77;-20.67
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;43995 NTT-T2-RN000;1.0;-0.0;2T(04T2;0.0;0.0;04T2-5245-4399-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5245 NATAL3-RN230;0.524;-165.4;43995 NTT-T2-RN000;0.563;-153.6;2T(04T2;304.0;-179.0;04T2-5245-4399-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5245 NATAL3-RN230;0.511;165.0;43995 NTT-T2-RN000;0.555;153.1;2T(04T2;-304.0;-179.0;04T2-5245-4399-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5245 NATAL3-RN230;0.576;-0.4;43995 NTT-T2-RN000;0.645;-0.2;2T(04T2;175.0;-89.0;04T2-5245-4399-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5245 NATAL3-RN230;0.424;0.5;43995 NTT-T2-RN000;0.355;0.4;2T(04T2;-175.0;-89.0;04T2-5245-4399-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;43995 NTT-T2-RN000;0.0;0.0;2T(04T2;0.0;0.0;04T2-5245-4399-2T;;;
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;5241 NATAL2-RN230;1.0;-0.0;3L(04N3;0.0;0.0;04N3-5245-5241-3L;AB;47.09;-0.26
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5245 NATAL3-RN230;0.524;-165.4;5241 NATAL2-RN230;0.5;-180.0;3L(04N3;-4265.0;-174.7;04N3-5245-5241-3L;AN;9999.99;0.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5245 NATAL3-RN230;0.511;165.0;5241 NATAL2-RN230;0.5;180.0;3L(04N3;4265.0;-174.7;04N3-5245-5241-3L;BC;4.11;81.87
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5245 NATAL3-RN230;0.576;-0.4;5241 NATAL2-RN230;0.5;-0.0;3L(04N3;-2462.0;-84.7;04N3-5245-5241-3L;BN;16.3;9.33
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5245 NATAL3-RN230;0.424;0.5;5241 NATAL2-RN230;0.5;-0.0;3L(04N3;2462.0;-84.7;04N3-5245-5241-3L;CA;46.68;169.68
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;3L(04N3;0.0;0.0;04N3-5245-5241-3L;CN;15.9;159.75
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;5241 NATAL2-RN230;1.0;-0.0;4L(04N4;0.0;0.0;04N4-5245-5241-4L;AB;47.09;-0.26
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;B;0.5;180.0;11292.0;-173.6;5245 NATAL3-RN230;0.524;-165.4;5241 NATAL2-RN230;0.5;-180.0;4L(04N4;-4265.0;-174.7;04N4-5245-5241-4L;AN;9999.99;0.0
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;C;0.5;180.0;-11292.0;-173.6;5245 NATAL3-RN230;0.511;165.0;5241 NATAL2-RN230;0.5;180.0;4L(04N4;4265.0;-174.7;04N4-5245-5241-4L;BC;4.11;81.87
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;P;0.5;-0.0;6520.0;-83.6;5245 NATAL3-RN230;0.576;-0.4;5241 NATAL2-RN230;0.5;-0.0;4L(04N4;-2462.0;-84.7;04N4-5245-5241-4L;BN;16.3;9.33
23;FF;5241 NATAL2-RN230;Close-in Loc  5241:    0:10H;N;0.5;-0.0;-6520.0;-83.6;5245 NATAL3-RN230;0.424;0.5;5241 NATAL2-RN230;0.5;-0.0;4L(04N4;2462.0;-84.7;04N4-5245-5241-4L;CA;46.68;169.68
