Caso;Falta;Localizacao;Contingencia;Fase;TensaoModuloCurto;TensaoAnguloCurto;CorrenteModuloCurto;CorrenteAnguloCurto;BarraOrigem;TensaoModuloOrigem;TensaoAnguloOrigem;BarraDestino;TensaoModuloDestino;TensaoAnguloDestino;Circuito;CorrenteModuloCircuito;CorrenteAnguloCircuito;Identificacao;Impedancia_Ponto;Impedancia_Mod;Impedancia_Ang
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;5241 NATAL2-RN230;0.169;-175.1;5276 NTDT1--RN000;0.013;4.9;1T(04T1;329.0;-85.1;04T1-5241-5276-1T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;A;0.0;0.0;16879.0;-84.6;5241 NATAL2-RN230;0.1;-4.4;5254 PARAIS-RN230;0.656;-0.7;2L(04N2;1224.0;-79.6;04N2-5241-5254-2L;AB;74.8;-34.14
31;FT;5245 NATAL3-RN230;Caso-Base;B;0.942;-111.8;0.0;0.0;5241 NATAL2-RN230;0.934;-108.9;5254 PARAIS-RN230;0.947;-113.9;2L(04N2;-488.0;-83.0;04N2-5241-5254-2L;AN;9.71;-105.27
31;FT;5245 NATAL3-RN230;Caso-Base;C;0.926;112.2;0.0;0.0;5241 NATAL2-RN230;0.901;109.6;5254 PARAIS-RN230;0.948;113.9;2L(04N2;-488.0;-83.0;04N2-5241-5254-2L;BC;9999.99;0.0
31;FT;5245 NATAL3-RN230;Caso-Base;P;0.617;0.3;5626.0;-84.6;5241 NATAL2-RN230;0.634;0.3;5254 PARAIS-RN230;0.847;-0.2;2L(04N2;571.0;-80.6;04N2-5241-5254-2L;BN;361.27;-22.46
31;FT;5245 NATAL3-RN230;Caso-Base;N;0.383;179.6;5626.0;-84.6;5241 NATAL2-RN230;0.366;179.5;5254 PARAIS-RN230;0.153;-179.0;2L(04N2;571.0;-80.6;04N2-5241-5254-2L;CA;73.38;-164.24
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;5241 NATAL2-RN230;0.169;-175.1;5254 PARAIS-RN230;0.037;-176.5;2L(04N2;85.0;-66.2;04N2-5241-5254-2L;CN;348.36;-163.9
31;FT;5245 NATAL3-RN230;Caso-Base;A;0.0;0.0;16879.0;-84.6;5241 NATAL2-RN230;0.1;-4.4;0 REATOR_LINHA;0.0;0.0;10R(;4.0;-85.1;10R(-5241-0-10;;;
31;FT;5245 NATAL3-RN230;Caso-Base;B;0.942;-111.8;0.0;0.0;5241 NATAL2-RN230;0.934;-108.9;0 REATOR_LINHA;0.0;0.0;10R(;4.0;-85.1;10R(-5241-0-10;;;
31;FT;5245 NATAL3-RN230;Caso-Base;C;0.926;112.2;0.0;0.0;5241 NATAL2-RN230;0.901;109.6;0 REATOR_LINHA;0.0;0.0;10R(;4.0;-85.1;10R(-5241-0-10;;;
31;FT;5245 NATAL3-RN230;Caso-Base;P;0.617;0.3;5626.0;-84.6;5241 NATAL2-RN230;0.634;0.3;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
31;FT;5245 NATAL3-RN230;Caso-Base;N;0.383;179.6;5626.0;-84.6;5241 NATAL2-RN230;0.366;179.5;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;5241 NATAL2-RN230;0.169;-175.1;0 REATOR_LINHA;0.0;0.0;10R(;4.0;-85.1;10R(-5241-0-10;;;
31;FT;5245 NATAL3-RN230;Caso-Base;A;0.0;0.0;16879.0;-84.6;5241 NATAL2-RN230;0.1;-4.4;5243 NATAL2-RN069;0.546;-64.8;2T(04T2;332.0;-85.1;04T2-5241-5243-2T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;B;0.942;-111.8;0.0;0.0;5241 NATAL2-RN230;0.934;-108.9;5243 NATAL2-RN069;0.557;-114.7;2T(04T2;332.0;-85.1;04T2-5241-5243-2T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;C;0.926;112.2;0.0;0.0;5241 NATAL2-RN230;0.901;109.6;5243 NATAL2-RN069;1.0;90.0;2T(04T2;332.0;-85.1;04T2-5241-5243-2T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;P;0.617;0.3;5626.0;-84.6;5241 NATAL2-RN230;0.634;0.3;5243 NATAL2-RN069;0.634;-29.7;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;N;0.383;179.6;5626.0;-84.6;5241 NATAL2-RN230;0.366;179.5;5243 NATAL2-RN069;0.366;-150.5;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;5241 NATAL2-RN230;0.169;-175.1;5243 NATAL2-RN069;0.0;0.0;2T(04T2;332.0;-85.1;04T2-5241-5243-2T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;A;0.0;0.0;16879.0;-84.6;5241 NATAL2-RN230;0.1;-4.4;5243 NATAL2-RN069;0.546;-64.8;3T(04T3;326.0;-85.1;04T3-5241-5243-3T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;B;0.942;-111.8;0.0;0.0;5241 NATAL2-RN230;0.934;-108.9;5243 NATAL2-RN069;0.557;-114.7;3T(04T3;326.0;-85.1;04T3-5241-5243-3T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;C;0.926;112.2;0.0;0.0;5241 NATAL2-RN230;0.901;109.6;5243 NATAL2-RN069;1.0;90.0;3T(04T3;326.0;-85.1;04T3-5241-5243-3T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;P;0.617;0.3;5626.0;-84.6;5241 NATAL2-RN230;0.634;0.3;5243 NATAL2-RN069;0.634;-29.7;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;N;0.383;179.6;5626.0;-84.6;5241 NATAL2-RN230;0.366;179.5;5243 NATAL2-RN069;0.366;-150.5;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;5241 NATAL2-RN230;0.169;-175.1;5243 NATAL2-RN069;0.0;0.0;3T(04T3;326.0;-85.1;04T3-5241-5243-3T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;A;0.0;0.0;16879.0;-84.6;5241 NATAL2-RN230;0.1;-4.4;5243 NATAL2-RN069;0.546;-64.8;4T(04T4;339.0;-85.1;04T4-5241-5243-4T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;B;0.942;-111.8;0.0;0.0;5241 NATAL2-RN230;0.934;-108.9;5243 NATAL2-RN069;0.557;-114.7;4T(04T4;339.0;-85.1;04T4-5241-5243-4T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;C;0.926;112.2;0.0;0.0;5241 NATAL2-RN230;0.901;109.6;5243 NATAL2-RN069;1.0;90.0;4T(04T4;339.0;-85.1;04T4-5241-5243-4T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;P;0.617;0.3;5626.0;-84.6;5241 NATAL2-RN230;0.634;0.3;5243 NATAL2-RN069;0.634;-29.7;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;N;0.383;179.6;5626.0;-84.6;5241 NATAL2-RN230;0.366;179.5;5243 NATAL2-RN069;0.366;-150.5;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;5241 NATAL2-RN230;0.169;-175.1;5243 NATAL2-RN069;0.0;0.0;4T(04T4;339.0;-85.1;04T4-5241-5243-4T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;A;0.0;0.0;16879.0;-84.6;5241 NATAL2-RN230;0.1;-4.4;0 -REFERENCIA-;1.0;0.0;10H(1x0030;13.0;-85.1;0030-5241-0-10;;;
31;FT;5245 NATAL3-RN230;Caso-Base;B;0.942;-111.8;0.0;0.0;5241 NATAL2-RN230;0.934;-108.9;0 -REFERENCIA-;1.0;-120.0;10H(1x0030;13.0;-85.1;0030-5241-0-10;;;
31;FT;5245 NATAL3-RN230;Caso-Base;C;0.926;112.2;0.0;0.0;5241 NATAL2-RN230;0.901;109.6;0 -REFERENCIA-;1.0;120.0;10H(1x0030;13.0;-85.1;0030-5241-0-10;;;
31;FT;5245 NATAL3-RN230;Caso-Base;P;0.617;0.3;5626.0;-84.6;5241 NATAL2-RN230;0.634;0.3;0 -REFERENCIA-;1.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
31;FT;5245 NATAL3-RN230;Caso-Base;N;0.383;179.6;5626.0;-84.6;5241 NATAL2-RN230;0.366;179.5;0 -REFERENCIA-;0.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;5241 NATAL2-RN230;0.169;-175.1;0 -REFERENCIA-;0.0;0.0;10H(1x0030;13.0;-85.1;0030-5241-0-10;;;
31;FT;5245 NATAL3-RN230;Caso-Base;A;0.0;0.0;16879.0;-84.6;5241 NATAL2-RN230;0.1;-4.4;5245 NATAL3-RN230;0.0;0.0;3L(04N3;-1891.0;-81.5;04N3-5241-5245-3L;AB;74.84;145.87
31;FT;5245 NATAL3-RN230;Caso-Base;B;0.942;-111.8;0.0;0.0;5241 NATAL2-RN230;0.934;-108.9;5245 NATAL3-RN230;0.942;-111.8;3L(04N3;-182.0;-90.6;04N3-5241-5245-3L;AN;4.13;81.85
31;FT;5245 NATAL3-RN230;Caso-Base;C;0.926;112.2;0.0;0.0;5241 NATAL2-RN230;0.901;109.6;5245 NATAL3-RN230;0.926;112.2;3L(04N3;-182.0;-90.6;04N3-5241-5245-3L;BC;9999.99;0.0
31;FT;5245 NATAL3-RN230;Caso-Base;P;0.617;0.3;5626.0;-84.6;5241 NATAL2-RN230;0.634;0.3;5245 NATAL3-RN230;0.617;0.3;3L(04N3;-570.0;-80.6;04N3-5241-5245-3L;BN;81.03;-16.4
31;FT;5245 NATAL3-RN230;Caso-Base;N;0.383;179.6;5626.0;-84.6;5241 NATAL2-RN230;0.366;179.5;5245 NATAL3-RN230;0.383;179.6;3L(04N3;-570.0;-80.6;04N3-5241-5245-3L;CA;73.42;15.76
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;5241 NATAL2-RN230;0.169;-175.1;5245 NATAL3-RN230;0.233;-178.5;3L(04N3;-750.0;-83.0;04N3-5241-5245-3L;CN;78.14;-157.84
31;FT;5245 NATAL3-RN230;Caso-Base;A;0.0;0.0;16879.0;-84.6;5241 NATAL2-RN230;0.1;-4.4;0 REATOR_LINHA;0.0;0.0;10R(;4.0;-85.1;10R(-5241-0-10;;;
31;FT;5245 NATAL3-RN230;Caso-Base;B;0.942;-111.8;0.0;0.0;5241 NATAL2-RN230;0.934;-108.9;0 REATOR_LINHA;0.0;0.0;10R(;4.0;-85.1;10R(-5241-0-10;;;
31;FT;5245 NATAL3-RN230;Caso-Base;C;0.926;112.2;0.0;0.0;5241 NATAL2-RN230;0.901;109.6;0 REATOR_LINHA;0.0;0.0;10R(;4.0;-85.1;10R(-5241-0-10;;;
31;FT;5245 NATAL3-RN230;Caso-Base;P;0.617;0.3;5626.0;-84.6;5241 NATAL2-RN230;0.634;0.3;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
31;FT;5245 NATAL3-RN230;Caso-Base;N;0.383;179.6;5626.0;-84.6;5241 NATAL2-RN230;0.366;179.5;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;5241 NATAL2-RN230;0.169;-175.1;0 REATOR_LINHA;0.0;0.0;10R(;4.0;-85.1;10R(-5241-0-10;;;
31;FT;5245 NATAL3-RN230;Caso-Base;A;0.0;0.0;16879.0;-84.6;5241 NATAL2-RN230;0.1;-4.4;5245 NATAL3-RN230;0.0;0.0;4L(04N4;-1885.0;-81.6;04N4-5241-5245-4L;AB;74.84;145.87
31;FT;5245 NATAL3-RN230;Caso-Base;B;0.942;-111.8;0.0;0.0;5241 NATAL2-RN230;0.934;-108.9;5245 NATAL3-RN230;0.942;-111.8;4L(04N4;-177.0;-91.7;04N4-5241-5245-4L;AN;4.11;81.87
31;FT;5245 NATAL3-RN230;Caso-Base;C;0.926;112.2;0.0;0.0;5241 NATAL2-RN230;0.901;109.6;5245 NATAL3-RN230;0.926;112.2;4L(04N4;-177.0;-91.7;04N4-5241-5245-4L;BC;9999.99;0.0
31;FT;5245 NATAL3-RN230;Caso-Base;P;0.617;0.3;5626.0;-84.6;5241 NATAL2-RN230;0.634;0.3;5245 NATAL3-RN230;0.617;0.3;4L(04N4;-570.0;-80.6;04N4-5241-5245-4L;BN;80.41;-16.41
31;FT;5245 NATAL3-RN230;Caso-Base;N;0.383;179.6;5626.0;-84.6;5241 NATAL2-RN230;0.366;179.5;5245 NATAL3-RN230;0.383;179.6;4L(04N4;-570.0;-80.6;04N4-5241-5245-4L;CA;73.42;15.76
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;5241 NATAL2-RN230;0.169;-175.1;5245 NATAL3-RN230;0.233;-178.5;4L(04N4;-745.0;-83.2;04N4-5241-5245-4L;CN;77.54;-157.85
31;FT;5245 NATAL3-RN230;Caso-Base;A;0.0;0.0;16879.0;-84.6;5246 NATAL3-RN069;0.577;-59.1;43993 NTT-T1-RN000;0.369;1.6;1T(04T1;-916.0;-88.7;04T1-5246-4399-1T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;B;0.942;-111.8;0.0;0.0;5246 NATAL3-RN069;0.586;-120.4;43993 NTT-T1-RN000;0.881;-100.3;1T(04T1;916.0;-88.7;04T1-5246-4399-1T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;C;0.926;112.2;0.0;0.0;5246 NATAL3-RN069;1.0;90.0;43993 NTT-T1-RN000;0.88;100.3;1T(04T1;0.0;0.0;04T1-5246-4399-1T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;P;0.617;0.3;5626.0;-84.6;5246 NATAL3-RN069;0.671;-29.7;43993 NTT-T1-RN000;0.676;0.3;1T(04T1;-529.0;-118.7;04T1-5246-4399-1T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;N;0.383;179.6;5626.0;-84.6;5246 NATAL3-RN069;0.329;-150.5;43993 NTT-T1-RN000;0.325;179.4;1T(04T1;-529.0;-58.7;04T1-5246-4399-1T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;5246 NATAL3-RN069;0.0;0.0;43993 NTT-T1-RN000;0.018;9.6;1T(04T1;0.0;0.0;04T1-5246-4399-1T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;A;0.0;0.0;16879.0;-84.6;5246 NATAL3-RN069;0.577;-59.1;5257 PNA----RN069;0.582;-58.5;1L(;105.0;-90.0;1L(-5246-5257-1L;AB;112.87;-89.0
31;FT;5245 NATAL3-RN230;Caso-Base;B;0.942;-111.8;0.0;0.0;5246 NATAL3-RN069;0.586;-120.4;5257 PNA----RN069;0.588;-121.2;1L(;-105.0;-90.0;1L(-5246-5257-1L;AN;219.51;-149.06
31;FT;5245 NATAL3-RN230;Caso-Base;C;0.926;112.2;0.0;0.0;5246 NATAL3-RN069;1.0;90.0;5257 PNA----RN069;1.0;90.0;1L(;0.0;0.0;1L(-5246-5257-1L;BC;583.73;-11.15
31;FT;5245 NATAL3-RN230;Caso-Base;P;0.617;0.3;5626.0;-84.6;5246 NATAL3-RN069;0.671;-29.7;5257 PNA----RN069;0.676;-29.8;1L(;60.0;-120.0;1L(-5246-5257-1L;BN;222.89;-30.42
31;FT;5245 NATAL3-RN230;Caso-Base;N;0.383;179.6;5626.0;-84.6;5246 NATAL3-RN069;0.329;-150.5;5257 PNA----RN069;0.324;-150.3;1L(;60.0;-60.0;1L(-5246-5257-1L;CA;579.87;-168.78
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;5246 NATAL3-RN069;0.0;0.0;5257 PNA----RN069;0.0;0.0;1L(;0.0;0.0;1L(-5246-5257-1L;CN;9999.99;0.0
31;FT;5245 NATAL3-RN230;Caso-Base;A;0.0;0.0;16879.0;-84.6;5246 NATAL3-RN069;0.577;-59.1;5257 PNA----RN069;0.582;-58.5;2L(;105.0;-90.0;2L(-5246-5257-2L;AB;112.87;-89.0
31;FT;5245 NATAL3-RN230;Caso-Base;B;0.942;-111.8;0.0;0.0;5246 NATAL3-RN069;0.586;-120.4;5257 PNA----RN069;0.588;-121.2;2L(;-105.0;-90.0;2L(-5246-5257-2L;AN;219.51;-149.06
31;FT;5245 NATAL3-RN230;Caso-Base;C;0.926;112.2;0.0;0.0;5246 NATAL3-RN069;1.0;90.0;5257 PNA----RN069;1.0;90.0;2L(;0.0;0.0;2L(-5246-5257-2L;BC;583.73;-11.15
31;FT;5245 NATAL3-RN230;Caso-Base;P;0.617;0.3;5626.0;-84.6;5246 NATAL3-RN069;0.671;-29.7;5257 PNA----RN069;0.676;-29.8;2L(;60.0;-120.0;2L(-5246-5257-2L;BN;222.89;-30.42
31;FT;5245 NATAL3-RN230;Caso-Base;N;0.383;179.6;5626.0;-84.6;5246 NATAL3-RN069;0.329;-150.5;5257 PNA----RN069;0.324;-150.3;2L(;60.0;-60.0;2L(-5246-5257-2L;CA;579.87;-168.78
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;5246 NATAL3-RN069;0.0;0.0;5257 PNA----RN069;0.0;0.0;2L(;0.0;0.0;2L(-5246-5257-2L;CN;9999.99;0.0
31;FT;5245 NATAL3-RN230;Caso-Base;A;0.0;0.0;16879.0;-84.6;5246 NATAL3-RN069;0.577;-59.1;5258 POTIGU-RN069;0.593;-57.4;1L(;2013.0;-90.0;1L(-5246-5258-1L;AB;5.87;-89.0
31;FT;5245 NATAL3-RN230;Caso-Base;B;0.942;-111.8;0.0;0.0;5246 NATAL3-RN069;0.586;-120.4;5258 POTIGU-RN069;0.593;-122.6;1L(;-2013.0;-90.0;1L(-5246-5258-1L;AN;11.42;-149.06
31;FT;5245 NATAL3-RN230;Caso-Base;C;0.926;112.2;0.0;0.0;5246 NATAL3-RN069;1.0;90.0;5258 POTIGU-RN069;1.0;90.0;1L(;0.0;0.0;1L(-5246-5258-1L;BC;30.36;-11.15
31;FT;5245 NATAL3-RN230;Caso-Base;P;0.617;0.3;5626.0;-84.6;5246 NATAL3-RN069;0.671;-29.7;5258 POTIGU-RN069;0.684;-30.0;1L(;1162.0;-120.0;1L(-5246-5258-1L;BN;11.59;-30.42
31;FT;5245 NATAL3-RN230;Caso-Base;N;0.383;179.6;5626.0;-84.6;5246 NATAL3-RN069;0.329;-150.5;5258 POTIGU-RN069;0.316;-150.0;1L(;1162.0;-60.0;1L(-5246-5258-1L;CA;30.16;-168.78
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;5246 NATAL3-RN069;0.0;0.0;5258 POTIGU-RN069;0.0;0.0;1L(;0.0;0.0;1L(-5246-5258-1L;CN;9999.99;0.0
31;FT;5245 NATAL3-RN230;Caso-Base;A;0.0;0.0;16879.0;-84.6;5246 NATAL3-RN069;0.577;-59.1;76840 D#BFORMO 69A;0.621;-55.7;1L(;486.0;-86.2;1L(-5246-7684-1L;AB;24.3;-92.84
31;FT;5245 NATAL3-RN230;Caso-Base;B;0.942;-111.8;0.0;0.0;5246 NATAL3-RN069;0.586;-120.4;76840 D#BFORMO 69A;0.6;-125.7;1L(;-486.0;-86.2;1L(-5246-7684-1L;AN;47.26;-152.9
31;FT;5245 NATAL3-RN230;Caso-Base;C;0.926;112.2;0.0;0.0;5246 NATAL3-RN069;1.0;90.0;76840 D#BFORMO 69A;1.0;90.0;1L(;0.0;0.0;1L(-5246-7684-1L;BC;125.66;-14.99
31;FT;5245 NATAL3-RN230;Caso-Base;P;0.617;0.3;5626.0;-84.6;5246 NATAL3-RN069;0.671;-29.7;76840 D#BFORMO 69A;0.702;-30.6;1L(;281.0;-116.2;1L(-5246-7684-1L;BN;47.98;-34.26
31;FT;5245 NATAL3-RN230;Caso-Base;N;0.383;179.6;5626.0;-84.6;5246 NATAL3-RN069;0.329;-150.5;76840 D#BFORMO 69A;0.298;-148.6;1L(;281.0;-56.2;1L(-5246-7684-1L;CA;124.83;-172.62
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;5246 NATAL3-RN069;0.0;0.0;76840 D#BFORMO 69A;0.0;0.0;1L(;0.0;0.0;1L(-5246-7684-1L;CN;9999.99;0.0
31;FT;5245 NATAL3-RN230;Caso-Base;A;0.0;0.0;16879.0;-84.6;5246 NATAL3-RN069;0.577;-59.1;0 -REFERENCIA-;1.0;-30.0;1Z(02A1;0.0;0.0;02A1-5246-0-1Z;;;
31;FT;5245 NATAL3-RN230;Caso-Base;B;0.942;-111.8;0.0;0.0;5246 NATAL3-RN069;0.586;-120.4;0 -REFERENCIA-;1.0;-150.0;1Z(02A1;0.0;0.0;02A1-5246-0-1Z;;;
31;FT;5245 NATAL3-RN230;Caso-Base;C;0.926;112.2;0.0;0.0;5246 NATAL3-RN069;1.0;90.0;0 -REFERENCIA-;1.0;90.0;1Z(02A1;0.0;0.0;02A1-5246-0-1Z;;;
31;FT;5245 NATAL3-RN230;Caso-Base;P;0.617;0.3;5626.0;-84.6;5246 NATAL3-RN069;0.671;-29.7;0 -REFERENCIA-;1.0;-30.0;1Z(02A1;0.0;0.0;02A1-5246-0-1Z;;;
31;FT;5245 NATAL3-RN230;Caso-Base;N;0.383;179.6;5626.0;-84.6;5246 NATAL3-RN069;0.329;-150.5;0 -REFERENCIA-;0.0;0.0;1Z(02A1;0.0;0.0;02A1-5246-0-1Z;;;
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;5246 NATAL3-RN069;0.0;0.0;0 -REFERENCIA-;0.0;0.0;1Z(02A1;0.0;0.0;02A1-5246-0-1Z;;;
31;FT;5245 NATAL3-RN230;Caso-Base;A;0.0;0.0;16879.0;-84.6;5246 NATAL3-RN069;0.577;-59.1;43995 NTT-T2-RN000;0.389;1.0;2T(04T2;-917.0;-90.0;04T2-5246-4399-2T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;B;0.942;-111.8;0.0;0.0;5246 NATAL3-RN069;0.586;-120.4;43995 NTT-T2-RN000;0.881;-99.6;2T(04T2;917.0;-90.0;04T2-5246-4399-2T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;C;0.926;112.2;0.0;0.0;5246 NATAL3-RN069;1.0;90.0;43995 NTT-T2-RN000;0.876;99.6;2T(04T2;0.0;0.0;04T2-5246-4399-2T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;P;0.617;0.3;5626.0;-84.6;5246 NATAL3-RN069;0.671;-29.7;43995 NTT-T2-RN000;0.679;0.3;2T(04T2;-529.0;-120.0;04T2-5246-4399-2T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;N;0.383;179.6;5626.0;-84.6;5246 NATAL3-RN069;0.329;-150.5;43995 NTT-T2-RN000;0.321;179.5;2T(04T2;-529.0;-60.0;04T2-5246-4399-2T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;5246 NATAL3-RN069;0.0;0.0;43995 NTT-T2-RN000;0.032;1.5;2T(04T2;0.0;0.0;04T2-5246-4399-2T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;A;0.0;0.0;16879.0;-84.6;5246 NATAL3-RN069;0.577;-59.1;5245 NATAL3-RN230;0.0;0.0;3T(;-876.0;-89.2;3T(-5246-5245-3T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;B;0.942;-111.8;0.0;0.0;5246 NATAL3-RN069;0.586;-120.4;5245 NATAL3-RN230;0.942;-111.8;3T(;876.0;-89.2;3T(-5246-5245-3T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;C;0.926;112.2;0.0;0.0;5246 NATAL3-RN069;1.0;90.0;5245 NATAL3-RN230;0.926;112.2;3T(;0.0;0.0;3T(-5246-5245-3T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;P;0.617;0.3;5626.0;-84.6;5246 NATAL3-RN069;0.671;-29.7;5245 NATAL3-RN230;0.617;0.3;3T(;-506.0;-119.2;3T(-5246-5245-3T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;N;0.383;179.6;5626.0;-84.6;5246 NATAL3-RN069;0.329;-150.5;5245 NATAL3-RN230;0.383;179.6;3T(;-506.0;-59.2;3T(-5246-5245-3T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;5246 NATAL3-RN069;0.0;0.0;5245 NATAL3-RN230;0.233;-178.5;3T(;0.0;0.0;3T(-5246-5245-3T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;A;0.0;0.0;16879.0;-84.6;43994 NTT-T1-RN013;0.369;1.6;43993 NTT-T1-RN000;0.369;1.6;1T(04T1;0.0;0.0;04T1-4399-4399-1T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;B;0.942;-111.8;0.0;0.0;43994 NTT-T1-RN013;0.881;-100.3;43993 NTT-T1-RN000;0.881;-100.3;1T(04T1;0.0;0.0;04T1-4399-4399-1T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;C;0.926;112.2;0.0;0.0;43994 NTT-T1-RN013;0.88;100.3;43993 NTT-T1-RN000;0.88;100.3;1T(04T1;0.0;0.0;04T1-4399-4399-1T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;P;0.617;0.3;5626.0;-84.6;43994 NTT-T1-RN013;0.676;0.3;43993 NTT-T1-RN000;0.676;0.3;1T(04T1;0.0;0.0;04T1-4399-4399-1T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;N;0.383;179.6;5626.0;-84.6;43994 NTT-T1-RN013;0.325;179.4;43993 NTT-T1-RN000;0.325;179.4;1T(04T1;0.0;0.0;04T1-4399-4399-1T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;43994 NTT-T1-RN013;0.018;9.6;43993 NTT-T1-RN000;0.018;9.6;1T(04T1;0.0;0.0;04T1-4399-4399-1T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;A;0.0;0.0;16879.0;-84.6;43996 NTT-T2-RN013;0.389;1.0;43995 NTT-T2-RN000;0.389;1.0;2T(04T2;0.0;0.0;04T2-4399-4399-2T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;B;0.942;-111.8;0.0;0.0;43996 NTT-T2-RN013;0.881;-99.6;43995 NTT-T2-RN000;0.881;-99.6;2T(04T2;0.0;0.0;04T2-4399-4399-2T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;C;0.926;112.2;0.0;0.0;43996 NTT-T2-RN013;0.876;99.6;43995 NTT-T2-RN000;0.876;99.6;2T(04T2;0.0;0.0;04T2-4399-4399-2T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;P;0.617;0.3;5626.0;-84.6;43996 NTT-T2-RN013;0.679;0.3;43995 NTT-T2-RN000;0.679;0.3;2T(04T2;0.0;0.0;04T2-4399-4399-2T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;N;0.383;179.6;5626.0;-84.6;43996 NTT-T2-RN013;0.321;179.5;43995 NTT-T2-RN000;0.321;179.5;2T(04T2;0.0;0.0;04T2-4399-4399-2T;;;
31;FT;5245 NATAL3-RN230;Caso-Base;Z;0.233;-178.5;5626.0;-84.6;43996 NTT-T2-RN013;0.032;1.5;43995 NTT-T2-RN000;0.032;1.5;2T(04T2;0.0;0.0;04T2-4399-4399-2T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;43993 NTT-T1-RN000;1.0;0.0;1T(04T1;0.0;0.0;04T1-5245-4399-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5245 NATAL3-RN230;0.5;-180.0;43993 NTT-T1-RN000;0.515;-165.0;1T(04T1;358.0;-178.3;04T1-5245-4399-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5245 NATAL3-RN230;0.5;180.0;43993 NTT-T1-RN000;0.52;165.2;1T(04T1;-358.0;-178.3;04T1-5245-4399-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5245 NATAL3-RN230;0.5;0.0;43993 NTT-T1-RN000;0.577;0.1;1T(04T1;207.0;-88.3;04T1-5245-4399-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5245 NATAL3-RN230;0.5;-0.0;43993 NTT-T1-RN000;0.423;-0.2;1T(04T1;-207.0;-88.3;04T1-5245-4399-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;43993 NTT-T1-RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5245-4399-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;6131 EXTREM-RN230;1.0;-0.0;3L(04F3;0.0;0.0;04F3-5245-6131-3L;AB;43.86;174.77
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5245 NATAL3-RN230;0.5;-180.0;6131 EXTREM-RN230;0.548;-158.3;3L(04F3;4542.0;-174.8;04F3-5245-6131-3L;AN;9999.99;0.0
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5245 NATAL3-RN230;0.5;180.0;6131 EXTREM-RN230;0.531;157.6;3L(04F3;-4542.0;-174.8;04F3-5245-6131-3L;BC;0.0;-68.66
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5245 NATAL3-RN230;0.5;0.0;6131 EXTREM-RN230;0.617;-0.5;3L(04F3;2622.0;-84.8;04F3-5245-6131-3L;BN;14.62;174.77
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5245 NATAL3-RN230;0.5;-0.0;6131 EXTREM-RN230;0.383;0.8;3L(04F3;-2622.0;-84.8;04F3-5245-6131-3L;CA;43.86;-5.23
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;3L(04F3;0.0;0.0;04F3-5245-6131-3L;CN;14.62;-5.23
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;6131 EXTREM-RN230;1.0;-0.0;4L(04F4;0.0;0.0;04F4-5245-6131-4L;AB;43.86;174.77
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5245 NATAL3-RN230;0.5;-180.0;6131 EXTREM-RN230;0.548;-158.3;4L(04F4;4542.0;-174.8;04F4-5245-6131-4L;AN;9999.99;0.0
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5245 NATAL3-RN230;0.5;180.0;6131 EXTREM-RN230;0.531;157.6;4L(04F4;-4542.0;-174.8;04F4-5245-6131-4L;BC;0.0;-68.66
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5245 NATAL3-RN230;0.5;0.0;6131 EXTREM-RN230;0.617;-0.5;4L(04F4;2622.0;-84.8;04F4-5245-6131-4L;BN;14.62;174.77
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5245 NATAL3-RN230;0.5;-0.0;6131 EXTREM-RN230;0.383;0.8;4L(04F4;-2622.0;-84.8;04F4-5245-6131-4L;CA;43.86;-5.23
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;4L(04F4;0.0;0.0;04F4-5245-6131-4L;CN;14.62;-5.23
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;43995 NTT-T2-RN000;1.0;0.0;2T(04T2;0.0;0.0;04T2-5245-4399-2T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5245 NATAL3-RN230;0.5;-180.0;43995 NTT-T2-RN000;0.518;-164.3;2T(04T2;359.0;-179.5;04T2-5245-4399-2T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5245 NATAL3-RN230;0.5;180.0;43995 NTT-T2-RN000;0.52;164.4;2T(04T2;-359.0;-179.5;04T2-5245-4399-2T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5245 NATAL3-RN230;0.5;0.0;43995 NTT-T2-RN000;0.581;0.1;2T(04T2;207.0;-89.5;04T2-5245-4399-2T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5245 NATAL3-RN230;0.5;-0.0;43995 NTT-T2-RN000;0.419;-0.1;2T(04T2;-207.0;-89.5;04T2-5245-4399-2T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;43995 NTT-T2-RN000;0.0;0.0;2T(04T2;0.0;0.0;04T2-5245-4399-2T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;5241 NATAL2-RN230;1.0;-0.0;3L(04N3;0.0;0.0;04N3-5245-5241-3L;AB;154.63;170.12
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5245 NATAL3-RN230;0.5;-180.0;5241 NATAL2-RN230;0.5;-175.4;3L(04N3;1288.0;-170.1;04N3-5245-5241-3L;AN;9999.99;0.0
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5245 NATAL3-RN230;0.5;180.0;5241 NATAL2-RN230;0.503;175.4;3L(04N3;-1288.0;-170.1;04N3-5245-5241-3L;BC;0.0;-73.32
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5245 NATAL3-RN230;0.5;0.0;5241 NATAL2-RN230;0.523;0.1;3L(04N3;744.0;-80.1;04N3-5245-5241-3L;BN;51.54;170.12
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5245 NATAL3-RN230;0.5;-0.0;5241 NATAL2-RN230;0.477;-0.1;3L(04N3;-744.0;-80.1;04N3-5245-5241-3L;CA;154.63;-9.88
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;3L(04N3;0.0;0.0;04N3-5245-5241-3L;CN;51.54;-9.88
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;5241 NATAL2-RN230;1.0;-0.0;4L(04N4;0.0;0.0;04N4-5245-5241-4L;AB;154.63;170.12
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5245 NATAL3-RN230;0.5;-180.0;5241 NATAL2-RN230;0.5;-175.4;4L(04N4;1288.0;-170.1;04N4-5245-5241-4L;AN;9999.99;0.0
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5245 NATAL3-RN230;0.5;180.0;5241 NATAL2-RN230;0.503;175.4;4L(04N4;-1288.0;-170.1;04N4-5245-5241-4L;BC;0.0;-73.32
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5245 NATAL3-RN230;0.5;0.0;5241 NATAL2-RN230;0.523;0.1;4L(04N4;744.0;-80.1;04N4-5245-5241-4L;BN;51.54;170.12
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5245 NATAL3-RN230;0.5;-0.0;5241 NATAL2-RN230;0.477;-0.1;4L(04N4;-744.0;-80.1;04N4-5245-5241-4L;CA;154.63;-9.88
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;4L(04N4;0.0;0.0;04N4-5245-5241-4L;CN;51.54;-9.88
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5245 NATAL3-RN230;1.0;-0.0;5246 NATAL3-RN069;0.87;-4.7;3T(;0.0;0.0;3T(-5245-5246-3T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5245 NATAL3-RN230;0.5;-180.0;5246 NATAL3-RN069;0.868;-175.3;3T(;343.0;-178.8;3T(-5245-5246-3T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5245 NATAL3-RN230;0.5;180.0;5246 NATAL3-RN069;0.143;90.5;3T(;-343.0;-178.8;3T(-5245-5246-3T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5245 NATAL3-RN230;0.5;0.0;5246 NATAL3-RN069;0.571;-29.9;3T(;198.0;-88.8;3T(-5245-5246-3T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5245 NATAL3-RN230;0.5;-0.0;5246 NATAL3-RN069;0.429;29.9;3T(;-198.0;-88.8;3T(-5245-5246-3T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;3T(;0.0;0.0;3T(-5245-5246-3T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;6131 EXTREM-RN230;1.0;-0.0;6132 CEAMIR-RN230;1.0;0.0;1L(04Z1;0.0;0.0;04Z1-6131-6132-1L;AB;48.83;-176.9
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;6131 EXTREM-RN230;0.548;-158.3;6132 CEAMIR-RN230;0.655;-141.5;1L(04Z1;4140.0;-175.5;04Z1-6131-6132-1L;AN;9999.99;0.0
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;6131 EXTREM-RN230;0.531;157.6;6132 CEAMIR-RN230;0.635;140.1;1L(04Z1;-4140.0;-175.5;04Z1-6131-6132-1L;BC;6.5;-97.01
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;6131 EXTREM-RN230;0.617;-0.5;6132 CEAMIR-RN230;0.735;-0.6;1L(04Z1;2390.0;-85.5;04Z1-6131-6132-1L;BN;17.56;-162.84
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;6131 EXTREM-RN230;0.383;0.8;6132 CEAMIR-RN230;0.265;1.6;1L(04Z1;-2390.0;-85.5;04Z1-6131-6132-1L;CA;48.28;-12.28
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;6132 CEAMIR-RN230;0.0;0.0;1L(04Z1;0.0;0.0;04Z1-6131-6132-1L;CN;17.05;-26.94
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;6131 EXTREM-RN230;1.0;-0.0;6133 EXTREM-RN069;1.0;0.0;1T(;0.0;0.0;1T(-6131-6133-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;6131 EXTREM-RN230;0.548;-158.3;6133 EXTREM-RN069;0.548;-158.3;1T(;0.0;0.0;1T(-6131-6133-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;6131 EXTREM-RN230;0.531;157.6;6133 EXTREM-RN069;0.531;157.6;1T(;0.0;0.0;1T(-6131-6133-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;6131 EXTREM-RN230;0.617;-0.5;6133 EXTREM-RN069;0.617;-0.5;1T(;0.0;0.0;1T(-6131-6133-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;6131 EXTREM-RN230;0.383;0.8;6133 EXTREM-RN069;0.383;0.8;1T(;0.0;0.0;1T(-6131-6133-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;6133 EXTREM-RN069;0.0;0.0;1T(;0.0;0.0;1T(-6131-6133-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;6131 EXTREM-RN230;1.0;-0.0;6133 EXTREM-RN069;1.0;0.0;2T(;0.0;0.0;2T(-6131-6133-2T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;6131 EXTREM-RN230;0.548;-158.3;6133 EXTREM-RN069;0.548;-158.3;2T(;0.0;0.0;2T(-6131-6133-2T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;6131 EXTREM-RN230;0.531;157.6;6133 EXTREM-RN069;0.531;157.6;2T(;0.0;0.0;2T(-6131-6133-2T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;6131 EXTREM-RN230;0.617;-0.5;6133 EXTREM-RN069;0.617;-0.5;2T(;0.0;0.0;2T(-6131-6133-2T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;6131 EXTREM-RN230;0.383;0.8;6133 EXTREM-RN069;0.383;0.8;2T(;0.0;0.0;2T(-6131-6133-2T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;6133 EXTREM-RN069;0.0;0.0;2T(;0.0;0.0;2T(-6131-6133-2T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;6131 EXTREM-RN230;1.0;-0.0;6146 RIACHA-RN230;1.0;0.0;1L(04P1;0.0;0.0;04P1-6131-6146-1L;AB;370.54;-177.05
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;6131 EXTREM-RN230;0.548;-158.3;6146 RIACHA-RN230;0.578;-153.4;1L(04P1;546.0;-175.3;04P1-6131-6146-1L;AN;9999.99;0.0
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;6131 EXTREM-RN230;0.531;157.6;6146 RIACHA-RN230;0.548;151.8;1L(04P1;-546.0;-175.3;04P1-6131-6146-1L;BC;49.33;-97.16
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;6131 EXTREM-RN230;0.617;-0.5;6146 RIACHA-RN230;0.65;-0.9;1L(04P1;315.0;-85.3;04P1-6131-6146-1L;BN;133.28;-162.99
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;6131 EXTREM-RN230;0.383;0.8;6146 RIACHA-RN230;0.35;1.6;1L(04P1;-315.0;-85.3;04P1-6131-6146-1L;CA;366.33;-12.42
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;6146 RIACHA-RN230;0.0;0.0;1L(04P1;0.0;0.0;04P1-6131-6146-1L;CN;129.34;-27.09
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;6131 EXTREM-RN230;1.0;-0.0;5202 CGT----PB230;1.0;0.0;1L(04M1;0.0;0.0;04M1-6131-5202-1L;AB;217.69;-179.99
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;6131 EXTREM-RN230;0.548;-158.3;5202 CGT----PB230;0.847;-127.0;1L(04M1;929.0;-172.4;04M1-6131-5202-1L;AN;9999.99;0.0
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;6131 EXTREM-RN230;0.531;157.6;5202 CGT----PB230;0.835;125.9;1L(04M1;-929.0;-172.4;04M1-6131-5202-1L;BC;28.98;-100.1
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;6131 EXTREM-RN230;0.617;-0.5;5202 CGT----PB230;0.891;-0.4;1L(04M1;536.0;-82.4;04M1-6131-5202-1L;BN;78.3;-165.93
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;6131 EXTREM-RN230;0.383;0.8;5202 CGT----PB230;0.11;3.1;1L(04M1;-536.0;-82.4;04M1-6131-5202-1L;CA;215.22;-15.37
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;5202 CGT----PB230;0.0;0.0;1L(04M1;0.0;0.0;04M1-6131-5202-1L;CN;75.99;-30.03
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;6131 EXTREM-RN230;1.0;-0.0;5202 CGT----PB230;1.0;0.0;2L(;0.0;0.0;2L(-6131-5202-2L;AB;217.04;179.94
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;6131 EXTREM-RN230;0.548;-158.3;5202 CGT----PB230;0.847;-127.0;2L(;931.0;-172.3;2L(-6131-5202-2L;AN;9999.99;0.0
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;6131 EXTREM-RN230;0.531;157.6;5202 CGT----PB230;0.835;125.9;2L(;-931.0;-172.3;2L(-6131-5202-2L;BC;28.89;-100.17
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;6131 EXTREM-RN230;0.617;-0.5;5202 CGT----PB230;0.891;-0.4;2L(;538.0;-82.3;2L(-6131-5202-2L;BN;78.07;-166.0
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;6131 EXTREM-RN230;0.383;0.8;5202 CGT----PB230;0.11;3.1;2L(;-538.0;-82.3;2L(-6131-5202-2L;CA;214.58;-15.43
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;5202 CGT----PB230;0.0;0.0;2L(;0.0;0.0;2L(-6131-5202-2L;CN;75.76;-30.1
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;6131 EXTREM-RN230;1.0;-0.0;6132 CEAMIR-RN230;1.0;0.0;2L(04Z2;0.0;0.0;04Z2-6131-6132-2L;AB;79.58;-177.03
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;6131 EXTREM-RN230;0.548;-158.3;6132 CEAMIR-RN230;0.655;-141.5;2L(04Z2;2540.0;-175.3;04Z2-6131-6132-2L;AN;9999.99;0.0
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;6131 EXTREM-RN230;0.531;157.6;6132 CEAMIR-RN230;0.635;140.1;2L(04Z2;-2540.0;-175.3;04Z2-6131-6132-2L;BC;10.59;-97.14
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;6131 EXTREM-RN230;0.617;-0.5;6132 CEAMIR-RN230;0.735;-0.6;2L(04Z2;1467.0;-85.3;04Z2-6131-6132-2L;BN;28.62;-162.97
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;6131 EXTREM-RN230;0.383;0.8;6132 CEAMIR-RN230;0.265;1.6;2L(04Z2;-1467.0;-85.3;04Z2-6131-6132-2L;CA;78.67;-12.41
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;6132 CEAMIR-RN230;0.0;0.0;2L(04Z2;0.0;0.0;04Z2-6131-6132-2L;CN;27.78;-27.07
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;6131 EXTREM-RN230;1.0;-0.0;5245 NATAL3-RN230;1.0;-0.0;3L(04F3;0.0;0.0;04F3-6131-5245-3L;AB;44.51;2.41
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;6131 EXTREM-RN230;0.548;-158.3;5245 NATAL3-RN230;0.5;-180.0;3L(04F3;-4542.0;-174.8;04F3-6131-5245-3L;AN;9999.99;0.0
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;6131 EXTREM-RN230;0.531;157.6;5245 NATAL3-RN230;0.5;180.0;3L(04F3;4542.0;-174.8;04F3-6131-5245-3L;BC;5.93;82.3
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;6131 EXTREM-RN230;0.617;-0.5;5245 NATAL3-RN230;0.5;0.0;3L(04F3;-2622.0;-84.8;04F3-6131-5245-3L;BN;16.01;16.47
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;6131 EXTREM-RN230;0.383;0.8;5245 NATAL3-RN230;0.5;-0.0;3L(04F3;2622.0;-84.8;04F3-6131-5245-3L;CA;44.0;167.04
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;3L(04F3;0.0;0.0;04F3-6131-5245-3L;CN;15.54;152.37
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;6131 EXTREM-RN230;1.0;-0.0;5245 NATAL3-RN230;1.0;-0.0;4L(04F4;0.0;0.0;04F4-6131-5245-4L;AB;44.51;2.41
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;6131 EXTREM-RN230;0.548;-158.3;5245 NATAL3-RN230;0.5;-180.0;4L(04F4;-4542.0;-174.8;04F4-6131-5245-4L;AN;9999.99;0.0
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;6131 EXTREM-RN230;0.531;157.6;5245 NATAL3-RN230;0.5;180.0;4L(04F4;4542.0;-174.8;04F4-6131-5245-4L;BC;5.93;82.3
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;6131 EXTREM-RN230;0.617;-0.5;5245 NATAL3-RN230;0.5;0.0;4L(04F4;-2622.0;-84.8;04F4-6131-5245-4L;BN;16.01;16.47
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;6131 EXTREM-RN230;0.383;0.8;5245 NATAL3-RN230;0.5;-0.0;4L(04F4;2622.0;-84.8;04F4-6131-5245-4L;CA;44.0;167.04
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;4L(04F4;0.0;0.0;04F4-6131-5245-4L;CN;15.54;152.37
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;6131 EXTREM-RN230;1.0;-0.0;9529 EXTRMZCER017;1.0;0.0;5T(;0.0;0.0;5T(-6131-9529-5T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;6131 EXTREM-RN230;0.548;-158.3;9529 EXTRMZCER017;0.548;-158.3;5T(;0.0;0.0;5T(-6131-9529-5T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;6131 EXTREM-RN230;0.531;157.6;9529 EXTRMZCER017;0.531;157.6;5T(;0.0;0.0;5T(-6131-9529-5T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;6131 EXTREM-RN230;0.617;-0.5;9529 EXTRMZCER017;0.617;-0.5;5T(;0.0;0.0;5T(-6131-9529-5T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;6131 EXTREM-RN230;0.383;0.8;9529 EXTRMZCER017;0.383;0.8;5T(;0.0;0.0;5T(-6131-9529-5T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;9529 EXTRMZCER017;0.0;0.0;5T(;0.0;0.0;5T(-6131-9529-5T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5254 PARAIS-RN230;1.0;0.0;1L(04N1;0.0;0.0;04N1-5241-5254-1L;AB;154.64;171.65
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;5254 PARAIS-RN230;0.727;-134.4;1L(04N1;1287.0;-170.1;04N1-5241-5254-1L;AN;9999.99;0.0
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;5254 PARAIS-RN230;0.715;133.4;1L(04N1;-1287.0;-170.1;04N1-5241-5254-1L;BC;4.12;-98.12
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;5254 PARAIS-RN230;0.8;-0.4;1L(04N1;743.0;-80.1;04N1-5241-5254-1L;BN;51.61;174.7
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;5254 PARAIS-RN230;0.2;1.5;1L(04N1;-743.0;-80.1;04N1-5241-5254-1L;CA;154.89;-11.4
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;1L(04N1;0.0;0.0;04N1-5241-5254-1L;CN;51.86;-14.43
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5276 NTDT1--RN000;1.0;0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;5276 NTDT1--RN000;0.5;-175.4;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;5276 NTDT1--RN000;0.503;175.4;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;5276 NTDT1--RN000;0.523;0.1;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;5276 NTDT1--RN000;0.477;-0.1;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5254 PARAIS-RN230;1.0;0.0;2L(04N2;0.0;0.0;04N2-5241-5254-2L;AB;154.48;171.64
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;5254 PARAIS-RN230;0.727;-134.4;2L(04N2;1289.0;-170.1;04N2-5241-5254-2L;AN;9999.99;0.0
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;5254 PARAIS-RN230;0.715;133.4;2L(04N2;-1289.0;-170.1;04N2-5241-5254-2L;BC;4.11;-98.14
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;5254 PARAIS-RN230;0.8;-0.4;2L(04N2;744.0;-80.1;04N2-5241-5254-2L;BN;51.55;174.69
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;5254 PARAIS-RN230;0.2;1.5;2L(04N2;-744.0;-80.1;04N2-5241-5254-2L;CA;154.73;-11.41
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;2L(04N2;0.0;0.0;04N2-5241-5254-2L;CN;51.81;-14.44
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5243 NATAL2-RN069;0.867;-1.5;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;5243 NATAL2-RN069;0.866;-178.5;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;5243 NATAL2-RN069;0.046;91.8;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;5243 NATAL2-RN069;0.523;-29.9;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;5243 NATAL2-RN069;0.477;29.9;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5243 NATAL2-RN069;0.867;-1.5;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;5243 NATAL2-RN069;0.866;-178.5;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;5243 NATAL2-RN069;0.046;91.8;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;5243 NATAL2-RN069;0.523;-29.9;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;5243 NATAL2-RN069;0.477;29.9;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5243 NATAL2-RN069;0.867;-1.5;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;5243 NATAL2-RN069;0.866;-178.5;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;5243 NATAL2-RN069;0.046;91.8;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;5243 NATAL2-RN069;0.523;-29.9;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;5243 NATAL2-RN069;0.477;29.9;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;0 -REFERENCIA-;1.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;0 -REFERENCIA-;1.0;-120.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;0 -REFERENCIA-;1.0;120.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;0 -REFERENCIA-;1.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;0 -REFERENCIA-;0.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 -REFERENCIA-;0.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5245 NATAL3-RN230;1.0;-0.0;3L(04N3;0.0;0.0;04N3-5241-5245-3L;AB;154.56;-8.36
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;5245 NATAL3-RN230;0.5;-180.0;3L(04N3;-1288.0;-170.1;04N3-5241-5245-3L;AN;9999.99;0.0
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;5245 NATAL3-RN230;0.5;180.0;3L(04N3;1288.0;-170.1;04N3-5241-5245-3L;BC;4.11;81.87
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;5245 NATAL3-RN230;0.5;0.0;3L(04N3;-744.0;-80.1;04N3-5241-5245-3L;BN;51.58;-5.31
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;5245 NATAL3-RN230;0.5;-0.0;3L(04N3;744.0;-80.1;04N3-5241-5245-3L;CA;154.81;168.6
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;3L(04N3;0.0;0.0;04N3-5241-5245-3L;CN;51.83;165.57
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5245 NATAL3-RN230;1.0;-0.0;4L(04N4;0.0;0.0;04N4-5241-5245-4L;AB;154.56;-8.36
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;5245 NATAL3-RN230;0.5;-180.0;4L(04N4;-1288.0;-170.1;04N4-5241-5245-4L;AN;9999.99;0.0
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;5245 NATAL3-RN230;0.5;180.0;4L(04N4;1288.0;-170.1;04N4-5241-5245-4L;BC;4.11;81.87
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;5245 NATAL3-RN230;0.5;0.0;4L(04N4;-744.0;-80.1;04N4-5241-5245-4L;BN;51.58;-5.31
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;5245 NATAL3-RN230;0.5;-0.0;4L(04N4;744.0;-80.1;04N4-5241-5245-4L;CA;154.81;168.6
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;4L(04N4;0.0;0.0;04N4-5241-5245-4L;CN;51.83;165.57
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.87;-4.7;43993 NTT-T1-RN000;1.0;0.0;1T(04T1;-689.0;-178.3;04T1-5246-4399-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5246 NATAL3-RN069;0.868;-175.3;43993 NTT-T1-RN000;0.515;-165.0;1T(04T1;-689.0;-178.3;04T1-5246-4399-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5246 NATAL3-RN069;0.143;90.5;43993 NTT-T1-RN000;0.52;165.2;1T(04T1;1379.0;-178.3;04T1-5246-4399-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5246 NATAL3-RN069;0.571;-29.9;43993 NTT-T1-RN000;0.577;0.1;1T(04T1;-689.0;-118.3;04T1-5246-4399-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5246 NATAL3-RN069;0.429;29.9;43993 NTT-T1-RN000;0.423;-0.2;1T(04T1;689.0;-58.3;04T1-5246-4399-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;43993 NTT-T1-RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5246-4399-1T;;;
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.87;-4.7;5257 PNA----RN069;0.869;-5.1;1L(;79.0;-179.6;1L(-5246-5257-1L;AB;9999.99;0.0
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5246 NATAL3-RN069;0.868;-175.3;5257 PNA----RN069;0.87;-174.9;1L(;79.0;-179.6;1L(-5246-5257-1L;AN;439.44;-5.14
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5246 NATAL3-RN069;0.143;90.5;5257 PNA----RN069;0.154;89.5;1L(;-158.0;-179.6;1L(-5246-5257-1L;BC;149.98;-166.55
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5246 NATAL3-RN069;0.571;-29.9;5257 PNA----RN069;0.577;-30.1;1L(;79.0;-119.6;1L(-5246-5257-1L;BN;438.85;-175.74
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5246 NATAL3-RN069;0.429;29.9;5257 PNA----RN069;0.423;30.1;1L(;-79.0;-59.6;1L(-5246-5257-1L;CA;150.55;-14.28
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;5257 PNA----RN069;0.0;0.0;1L(;0.0;0.0;1L(-5246-5257-1L;CN;36.01;-89.97
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.87;-4.7;5257 PNA----RN069;0.869;-5.1;2L(;79.0;-179.6;2L(-5246-5257-2L;AB;9999.99;0.0
32;FF;5245 NATAL3-RN230;Caso-Base;B;0.5;-180.0;12708.0;-174.2;5246 NATAL3-RN069;0.868;-175.3;5257 PNA----RN069;0.87;-174.9;2L(;79.0;-179.6;2L(-5246-5257-2L;AN;439.44;-5.14
32;FF;5245 NATAL3-RN230;Caso-Base;C;0.5;-180.0;-12708.0;-174.2;5246 NATAL3-RN069;0.143;90.5;5257 PNA----RN069;0.154;89.5;2L(;-158.0;-179.6;2L(-5246-5257-2L;BC;149.98;-166.55
32;FF;5245 NATAL3-RN230;Caso-Base;P;0.5;0.0;7337.0;-84.2;5246 NATAL3-RN069;0.571;-29.9;5257 PNA----RN069;0.577;-30.1;2L(;79.0;-119.6;2L(-5246-5257-2L;BN;438.85;-175.74
32;FF;5245 NATAL3-RN230;Caso-Base;N;0.5;0.0;-7337.0;-84.2;5246 NATAL3-RN069;0.429;29.9;5257 PNA----RN069;0.423;30.1;2L(;-79.0;-59.6;2L(-5246-5257-2L;CA;150.55;-14.28
32;FF;5245 NATAL3-RN230;Caso-Base;Z;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;5257 PNA----RN069;0.0;0.0;2L(;0.0;0.0;2L(-5246-5257-2L;CN;36.01;-89.97
32;FF;5245 NATAL3-RN230;Caso-Base;A;1.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.87;-4.7;5258 POTIGU-RN069;0.867;-5.8;1L(;1516.0;-179.6;1L(-5246-5258-1L;AB;9999.99;0.0
