Caso;Falta;Localizacao;Contingencia;Fase;TensaoModuloCurto;TensaoAnguloCurto;CorrenteModuloCurto;CorrenteAnguloCurto;BarraOrigem;TensaoModuloOrigem;TensaoAnguloOrigem;BarraDestino;TensaoModuloDestino;TensaoAnguloDestino;Circuito;CorrenteModuloCircuito;CorrenteAnguloCircuito;Identificacao;Impedancia_Ponto;Impedancia_Mod;Impedancia_Ang
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;6131 EXTREM-RN230;0.617;-0.5;5202 CGT----PB230;0.891;-0.4;1L(04M1;536.0;-82.4;04M1-6131-5202-1L;BN;78.3;-165.93
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;6131 EXTREM-RN230;0.383;0.8;5202 CGT----PB230;0.11;3.1;1L(04M1;-536.0;-82.4;04M1-6131-5202-1L;CA;215.22;-15.37
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;5202 CGT----PB230;0.0;0.0;1L(04M1;0.0;0.0;04M1-6131-5202-1L;CN;75.99;-30.03
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;6131 EXTREM-RN230;1.0;-0.0;5202 CGT----PB230;1.0;0.0;2L(;0.0;0.0;2L(-6131-5202-2L;AB;217.04;179.94
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;6131 EXTREM-RN230;0.548;-158.3;5202 CGT----PB230;0.847;-127.0;2L(;931.0;-172.3;2L(-6131-5202-2L;AN;9999.99;0.0
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;6131 EXTREM-RN230;0.531;157.6;5202 CGT----PB230;0.835;125.9;2L(;-931.0;-172.3;2L(-6131-5202-2L;BC;28.89;-100.17
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;6131 EXTREM-RN230;0.617;-0.5;5202 CGT----PB230;0.891;-0.4;2L(;538.0;-82.3;2L(-6131-5202-2L;BN;78.07;-166.0
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;6131 EXTREM-RN230;0.383;0.8;5202 CGT----PB230;0.11;3.1;2L(;-538.0;-82.3;2L(-6131-5202-2L;CA;214.58;-15.43
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;5202 CGT----PB230;0.0;0.0;2L(;0.0;0.0;2L(-6131-5202-2L;CN;75.76;-30.1
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;6131 EXTREM-RN230;1.0;-0.0;6132 CEAMIR-RN230;1.0;0.0;2L(04Z2;0.0;0.0;04Z2-6131-6132-2L;AB;79.58;-177.03
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;6131 EXTREM-RN230;0.548;-158.3;6132 CEAMIR-RN230;0.655;-141.5;2L(04Z2;2540.0;-175.3;04Z2-6131-6132-2L;AN;9999.99;0.0
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;6131 EXTREM-RN230;0.531;157.6;6132 CEAMIR-RN230;0.635;140.1;2L(04Z2;-2540.0;-175.3;04Z2-6131-6132-2L;BC;10.59;-97.14
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;6131 EXTREM-RN230;0.617;-0.5;6132 CEAMIR-RN230;0.735;-0.6;2L(04Z2;1467.0;-85.3;04Z2-6131-6132-2L;BN;28.62;-162.97
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;6131 EXTREM-RN230;0.383;0.8;6132 CEAMIR-RN230;0.265;1.6;2L(04Z2;-1467.0;-85.3;04Z2-6131-6132-2L;CA;78.67;-12.41
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;6132 CEAMIR-RN230;0.0;0.0;2L(04Z2;0.0;0.0;04Z2-6131-6132-2L;CN;27.78;-27.07
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;6131 EXTREM-RN230;1.0;-0.0;5245 NATAL3-RN230;1.0;-0.0;3L(04F3;0.0;0.0;04F3-6131-5245-3L;AB;44.51;2.41
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;6131 EXTREM-RN230;0.548;-158.3;5245 NATAL3-RN230;0.5;-180.0;3L(04F3;-4542.0;-174.8;04F3-6131-5245-3L;AN;9999.99;0.0
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;6131 EXTREM-RN230;0.531;157.6;5245 NATAL3-RN230;0.5;180.0;3L(04F3;4542.0;-174.8;04F3-6131-5245-3L;BC;5.93;82.3
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;6131 EXTREM-RN230;0.617;-0.5;5245 NATAL3-RN230;0.5;0.0;3L(04F3;-2622.0;-84.8;04F3-6131-5245-3L;BN;16.01;16.47
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;6131 EXTREM-RN230;0.383;0.8;5245 NATAL3-RN230;0.5;-0.0;3L(04F3;2622.0;-84.8;04F3-6131-5245-3L;CA;44.0;167.04
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;3L(04F3;0.0;0.0;04F3-6131-5245-3L;CN;15.54;152.37
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;6131 EXTREM-RN230;1.0;-0.0;5245 NATAL3-RN230;1.0;-0.0;4L(04F4;0.0;0.0;04F4-6131-5245-4L;AB;44.51;2.41
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;6131 EXTREM-RN230;0.548;-158.3;5245 NATAL3-RN230;0.5;-180.0;4L(04F4;-4542.0;-174.8;04F4-6131-5245-4L;AN;9999.99;0.0
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;6131 EXTREM-RN230;0.531;157.6;5245 NATAL3-RN230;0.5;180.0;4L(04F4;4542.0;-174.8;04F4-6131-5245-4L;BC;5.93;82.3
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;6131 EXTREM-RN230;0.617;-0.5;5245 NATAL3-RN230;0.5;0.0;4L(04F4;-2622.0;-84.8;04F4-6131-5245-4L;BN;16.01;16.47
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;6131 EXTREM-RN230;0.383;0.8;5245 NATAL3-RN230;0.5;-0.0;4L(04F4;2622.0;-84.8;04F4-6131-5245-4L;CA;44.0;167.04
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;4L(04F4;0.0;0.0;04F4-6131-5245-4L;CN;15.54;152.37
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;6131 EXTREM-RN230;1.0;-0.0;9529 EXTRMZCER017;1.0;0.0;5T(;0.0;0.0;5T(-6131-9529-5T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;6131 EXTREM-RN230;0.548;-158.3;9529 EXTRMZCER017;0.548;-158.3;5T(;0.0;0.0;5T(-6131-9529-5T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;6131 EXTREM-RN230;0.531;157.6;9529 EXTRMZCER017;0.531;157.6;5T(;0.0;0.0;5T(-6131-9529-5T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;6131 EXTREM-RN230;0.617;-0.5;9529 EXTRMZCER017;0.617;-0.5;5T(;0.0;0.0;5T(-6131-9529-5T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;6131 EXTREM-RN230;0.383;0.8;9529 EXTRMZCER017;0.383;0.8;5T(;0.0;0.0;5T(-6131-9529-5T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;9529 EXTRMZCER017;0.0;0.0;5T(;0.0;0.0;5T(-6131-9529-5T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5254 PARAIS-RN230;1.0;0.0;1L(04N1;0.0;0.0;04N1-5241-5254-1L;AB;154.64;171.65
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;5254 PARAIS-RN230;0.727;-134.4;1L(04N1;1287.0;-170.1;04N1-5241-5254-1L;AN;9999.99;0.0
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;5254 PARAIS-RN230;0.715;133.4;1L(04N1;-1287.0;-170.1;04N1-5241-5254-1L;BC;4.12;-98.12
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;5254 PARAIS-RN230;0.8;-0.4;1L(04N1;743.0;-80.1;04N1-5241-5254-1L;BN;51.61;174.7
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;5254 PARAIS-RN230;0.2;1.5;1L(04N1;-743.0;-80.1;04N1-5241-5254-1L;CA;154.89;-11.4
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;1L(04N1;0.0;0.0;04N1-5241-5254-1L;CN;51.86;-14.43
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5276 NTDT1--RN000;1.0;0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;5276 NTDT1--RN000;0.5;-175.4;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;5276 NTDT1--RN000;0.503;175.4;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;5276 NTDT1--RN000;0.523;0.1;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;5276 NTDT1--RN000;0.477;-0.1;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5254 PARAIS-RN230;1.0;0.0;2L(04N2;0.0;0.0;04N2-5241-5254-2L;AB;154.48;171.64
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;5254 PARAIS-RN230;0.727;-134.4;2L(04N2;1289.0;-170.1;04N2-5241-5254-2L;AN;9999.99;0.0
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;5254 PARAIS-RN230;0.715;133.4;2L(04N2;-1289.0;-170.1;04N2-5241-5254-2L;BC;4.11;-98.14
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;5254 PARAIS-RN230;0.8;-0.4;2L(04N2;744.0;-80.1;04N2-5241-5254-2L;BN;51.55;174.69
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;5254 PARAIS-RN230;0.2;1.5;2L(04N2;-744.0;-80.1;04N2-5241-5254-2L;CA;154.73;-11.41
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;2L(04N2;0.0;0.0;04N2-5241-5254-2L;CN;51.81;-14.44
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5243 NATAL2-RN069;0.867;-1.5;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;5243 NATAL2-RN069;0.866;-178.5;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;5243 NATAL2-RN069;0.046;91.8;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;5243 NATAL2-RN069;0.523;-29.9;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;5243 NATAL2-RN069;0.477;29.9;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5243 NATAL2-RN069;0.867;-1.5;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;5243 NATAL2-RN069;0.866;-178.5;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;5243 NATAL2-RN069;0.046;91.8;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;5243 NATAL2-RN069;0.523;-29.9;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;5243 NATAL2-RN069;0.477;29.9;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5243 NATAL2-RN069;0.867;-1.5;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;5243 NATAL2-RN069;0.866;-178.5;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;5243 NATAL2-RN069;0.046;91.8;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;5243 NATAL2-RN069;0.523;-29.9;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;5243 NATAL2-RN069;0.477;29.9;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;0 -REFERENCIA-;1.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;0 -REFERENCIA-;1.0;-120.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;0 -REFERENCIA-;1.0;120.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;0 -REFERENCIA-;1.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;0 -REFERENCIA-;0.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 -REFERENCIA-;0.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5245 NATAL3-RN230;1.0;-0.0;3L(04N3;0.0;0.0;04N3-5241-5245-3L;AB;154.56;-8.36
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;5245 NATAL3-RN230;0.5;-180.0;3L(04N3;-1288.0;-170.1;04N3-5241-5245-3L;AN;9999.99;0.0
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;5245 NATAL3-RN230;0.5;180.0;3L(04N3;1288.0;-170.1;04N3-5241-5245-3L;BC;4.11;81.87
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;5245 NATAL3-RN230;0.5;0.0;3L(04N3;-744.0;-80.1;04N3-5241-5245-3L;BN;51.58;-5.31
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;5245 NATAL3-RN230;0.5;-0.0;3L(04N3;744.0;-80.1;04N3-5241-5245-3L;CA;154.81;168.6
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;3L(04N3;0.0;0.0;04N3-5241-5245-3L;CN;51.83;165.57
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;5241 NATAL2-RN230;1.0;-0.0;5245 NATAL3-RN230;1.0;-0.0;4L(04N4;0.0;0.0;04N4-5241-5245-4L;AB;154.56;-8.36
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;5241 NATAL2-RN230;0.5;-175.4;5245 NATAL3-RN230;0.5;-180.0;4L(04N4;-1288.0;-170.1;04N4-5241-5245-4L;AN;9999.99;0.0
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;5241 NATAL2-RN230;0.503;175.4;5245 NATAL3-RN230;0.5;180.0;4L(04N4;1288.0;-170.1;04N4-5241-5245-4L;BC;4.11;81.87
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;5241 NATAL2-RN230;0.523;0.1;5245 NATAL3-RN230;0.5;0.0;4L(04N4;-744.0;-80.1;04N4-5241-5245-4L;BN;51.58;-5.31
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;5241 NATAL2-RN230;0.477;-0.1;5245 NATAL3-RN230;0.5;-0.0;4L(04N4;744.0;-80.1;04N4-5241-5245-4L;CA;154.81;168.6
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;4L(04N4;0.0;0.0;04N4-5241-5245-4L;CN;51.83;165.57
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.87;-4.7;43993 NTT-T1-RN000;1.0;0.0;1T(04T1;-689.0;-178.3;04T1-5246-4399-1T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;5246 NATAL3-RN069;0.868;-175.3;43993 NTT-T1-RN000;0.515;-165.0;1T(04T1;-689.0;-178.3;04T1-5246-4399-1T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;5246 NATAL3-RN069;0.143;90.5;43993 NTT-T1-RN000;0.52;165.2;1T(04T1;1379.0;-178.3;04T1-5246-4399-1T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;5246 NATAL3-RN069;0.571;-29.9;43993 NTT-T1-RN000;0.577;0.1;1T(04T1;-689.0;-118.3;04T1-5246-4399-1T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;5246 NATAL3-RN069;0.429;29.9;43993 NTT-T1-RN000;0.423;-0.2;1T(04T1;689.0;-58.3;04T1-5246-4399-1T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;43993 NTT-T1-RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5246-4399-1T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.87;-4.7;5257 PNA----RN069;0.869;-5.1;1L(;79.0;-179.6;1L(-5246-5257-1L;AB;9999.99;0.0
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;5246 NATAL3-RN069;0.868;-175.3;5257 PNA----RN069;0.87;-174.9;1L(;79.0;-179.6;1L(-5246-5257-1L;AN;439.44;-5.14
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;5246 NATAL3-RN069;0.143;90.5;5257 PNA----RN069;0.154;89.5;1L(;-158.0;-179.6;1L(-5246-5257-1L;BC;149.98;-166.55
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;5246 NATAL3-RN069;0.571;-29.9;5257 PNA----RN069;0.577;-30.1;1L(;79.0;-119.6;1L(-5246-5257-1L;BN;438.85;-175.74
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;5246 NATAL3-RN069;0.429;29.9;5257 PNA----RN069;0.423;30.1;1L(;-79.0;-59.6;1L(-5246-5257-1L;CA;150.55;-14.28
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;5257 PNA----RN069;0.0;0.0;1L(;0.0;0.0;1L(-5246-5257-1L;CN;36.01;-89.97
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.87;-4.7;5257 PNA----RN069;0.869;-5.1;2L(;79.0;-179.6;2L(-5246-5257-2L;AB;9999.99;0.0
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;5246 NATAL3-RN069;0.868;-175.3;5257 PNA----RN069;0.87;-174.9;2L(;79.0;-179.6;2L(-5246-5257-2L;AN;439.44;-5.14
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;5246 NATAL3-RN069;0.143;90.5;5257 PNA----RN069;0.154;89.5;2L(;-158.0;-179.6;2L(-5246-5257-2L;BC;149.98;-166.55
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;5246 NATAL3-RN069;0.571;-29.9;5257 PNA----RN069;0.577;-30.1;2L(;79.0;-119.6;2L(-5246-5257-2L;BN;438.85;-175.74
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;5246 NATAL3-RN069;0.429;29.9;5257 PNA----RN069;0.423;30.1;2L(;-79.0;-59.6;2L(-5246-5257-2L;CA;150.55;-14.28
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;5257 PNA----RN069;0.0;0.0;2L(;0.0;0.0;2L(-5246-5257-2L;CN;36.01;-89.97
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.87;-4.7;5258 POTIGU-RN069;0.867;-5.8;1L(;1516.0;-179.6;1L(-5246-5258-1L;AB;9999.99;0.0
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;5246 NATAL3-RN069;0.868;-175.3;5258 POTIGU-RN069;0.874;-174.2;1L(;1516.0;-179.6;1L(-5246-5258-1L;AN;22.85;-5.14
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;5246 NATAL3-RN069;0.143;90.5;5258 POTIGU-RN069;0.177;88.0;1L(;-3031.0;-179.6;1L(-5246-5258-1L;BC;7.8;-166.55
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;5246 NATAL3-RN069;0.571;-29.9;5258 POTIGU-RN069;0.588;-30.3;1L(;1516.0;-119.6;1L(-5246-5258-1L;BN;22.82;-175.73
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;5246 NATAL3-RN069;0.429;29.9;5258 POTIGU-RN069;0.412;30.4;1L(;-1516.0;-59.6;1L(-5246-5258-1L;CA;7.83;-14.28
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;5258 POTIGU-RN069;0.0;0.0;1L(;0.0;0.0;1L(-5246-5258-1L;CN;1.87;-89.97
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.87;-4.7;76840 D#BFORMO 69A;0.861;-7.5;1L(;366.0;-175.7;1L(-5246-7684-1L;AB;9999.99;0.0
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;5246 NATAL3-RN069;0.868;-175.3;76840 D#BFORMO 69A;0.886;-172.8;1L(;366.0;-175.7;1L(-5246-7684-1L;AN;94.6;-8.98
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;5246 NATAL3-RN069;0.143;90.5;76840 D#BFORMO 69A;0.225;83.5;1L(;-732.0;-175.7;1L(-5246-7684-1L;BC;32.29;-170.39
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;5246 NATAL3-RN069;0.571;-29.9;76840 D#BFORMO 69A;0.612;-31.2;1L(;366.0;-115.7;1L(-5246-7684-1L;BN;94.47;-179.58
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;5246 NATAL3-RN069;0.429;29.9;76840 D#BFORMO 69A;0.388;31.9;1L(;-366.0;-55.7;1L(-5246-7684-1L;CA;32.41;-18.12
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;76840 D#BFORMO 69A;0.0;0.0;1L(;0.0;0.0;1L(-5246-7684-1L;CN;7.75;-93.81
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.87;-4.7;0 -REFERENCIA-;1.0;-30.0;1Z(02A1;0.0;0.0;02A1-5246-0-1Z;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;5246 NATAL3-RN069;0.868;-175.3;0 -REFERENCIA-;1.0;-150.0;1Z(02A1;0.0;0.0;02A1-5246-0-1Z;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;5246 NATAL3-RN069;0.143;90.5;0 -REFERENCIA-;1.0;90.0;1Z(02A1;0.0;0.0;02A1-5246-0-1Z;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;5246 NATAL3-RN069;0.571;-29.9;0 -REFERENCIA-;1.0;-30.0;1Z(02A1;0.0;0.0;02A1-5246-0-1Z;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;5246 NATAL3-RN069;0.429;29.9;0 -REFERENCIA-;0.0;0.0;1Z(02A1;0.0;0.0;02A1-5246-0-1Z;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;0 -REFERENCIA-;0.0;0.0;1Z(02A1;0.0;0.0;02A1-5246-0-1Z;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.87;-4.7;43995 NTT-T2-RN000;1.0;0.0;2T(04T2;-690.0;-179.5;04T2-5246-4399-2T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;5246 NATAL3-RN069;0.868;-175.3;43995 NTT-T2-RN000;0.518;-164.3;2T(04T2;-690.0;-179.5;04T2-5246-4399-2T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;5246 NATAL3-RN069;0.143;90.5;43995 NTT-T2-RN000;0.52;164.4;2T(04T2;1380.0;-179.5;04T2-5246-4399-2T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;5246 NATAL3-RN069;0.571;-29.9;43995 NTT-T2-RN000;0.581;0.1;2T(04T2;-690.0;-119.5;04T2-5246-4399-2T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;5246 NATAL3-RN069;0.429;29.9;43995 NTT-T2-RN000;0.419;-0.1;2T(04T2;690.0;-59.5;04T2-5246-4399-2T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;43995 NTT-T2-RN000;0.0;0.0;2T(04T2;0.0;0.0;04T2-5246-4399-2T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.87;-4.7;5245 NATAL3-RN230;1.0;-0.0;3T(;-659.0;-178.8;3T(-5246-5245-3T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;5246 NATAL3-RN069;0.868;-175.3;5245 NATAL3-RN230;0.5;-180.0;3T(;-659.0;-178.8;3T(-5246-5245-3T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;5246 NATAL3-RN069;0.143;90.5;5245 NATAL3-RN230;0.5;180.0;3T(;1319.0;-178.8;3T(-5246-5245-3T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;5246 NATAL3-RN069;0.571;-29.9;5245 NATAL3-RN230;0.5;0.0;3T(;-659.0;-118.8;3T(-5246-5245-3T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;5246 NATAL3-RN069;0.429;29.9;5245 NATAL3-RN230;0.5;-0.0;3T(;659.0;-58.8;3T(-5246-5245-3T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;3T(;0.0;0.0;3T(-5246-5245-3T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;43994 NTT-T1-RN013;1.0;0.0;43993 NTT-T1-RN000;1.0;0.0;1T(04T1;0.0;0.0;04T1-4399-4399-1T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;43994 NTT-T1-RN013;0.515;-165.0;43993 NTT-T1-RN000;0.515;-165.0;1T(04T1;0.0;0.0;04T1-4399-4399-1T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;43994 NTT-T1-RN013;0.52;165.2;43993 NTT-T1-RN000;0.52;165.2;1T(04T1;0.0;0.0;04T1-4399-4399-1T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;43994 NTT-T1-RN013;0.577;0.1;43993 NTT-T1-RN000;0.577;0.1;1T(04T1;0.0;0.0;04T1-4399-4399-1T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;43994 NTT-T1-RN013;0.423;-0.2;43993 NTT-T1-RN000;0.423;-0.2;1T(04T1;0.0;0.0;04T1-4399-4399-1T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;43994 NTT-T1-RN013;0.0;0.0;43993 NTT-T1-RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-4399-4399-1T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;1.0;0.0;0.0;0.0;43996 NTT-T2-RN013;1.0;0.0;43995 NTT-T2-RN000;1.0;0.0;2T(04T2;0.0;0.0;04T2-4399-4399-2T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.5;-180.0;12708.0;-174.2;43996 NTT-T2-RN013;0.518;-164.3;43995 NTT-T2-RN000;0.518;-164.3;2T(04T2;0.0;0.0;04T2-4399-4399-2T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.5;-180.0;-12708.0;-174.2;43996 NTT-T2-RN013;0.52;164.4;43995 NTT-T2-RN000;0.52;164.4;2T(04T2;0.0;0.0;04T2-4399-4399-2T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.5;0.0;7337.0;-84.2;43996 NTT-T2-RN013;0.581;0.1;43995 NTT-T2-RN000;0.581;0.1;2T(04T2;0.0;0.0;04T2-4399-4399-2T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.5;0.0;-7337.0;-84.2;43996 NTT-T2-RN013;0.419;-0.1;43995 NTT-T2-RN000;0.419;-0.1;2T(04T2;0.0;0.0;04T2-4399-4399-2T;;;
35;FF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;43996 NTT-T2-RN013;0.0;0.0;43995 NTT-T2-RN000;0.0;0.0;2T(04T2;0.0;0.0;04T2-4399-4399-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5245 NATAL3-RN230;0.0;0.0;43993 NTT-T1-RN000;0.154;1.1;1T(04T1;-14262.0;-84.1;04T1-5245-4399-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5245 NATAL3-RN230;0.0;0.0;43993 NTT-T1-RN000;0.154;-118.9;1T(04T1;14262.0;-24.1;04T1-5245-4399-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5245 NATAL3-RN230;0.0;0.0;43993 NTT-T1-RN000;0.154;121.1;1T(04T1;14262.0;-144.1;04T1-5245-4399-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5245 NATAL3-RN230;0.0;0.0;43993 NTT-T1-RN000;0.154;1.1;1T(04T1;-14262.0;-84.1;04T1-5245-4399-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;43993 NTT-T1-RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5245-4399-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;43993 NTT-T1-RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5245-4399-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.234;-2.5;3L(04F3;5244.0;-84.8;04F3-5245-6131-3L;AB;0.0;-78.69
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.234;-122.5;3L(04F3;-5244.0;-24.8;04F3-5245-6131-3L;AN;0.0;-78.69
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.234;117.5;3L(04F3;-5244.0;-144.8;04F3-5245-6131-3L;BC;0.0;-78.69
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.234;-2.5;3L(04F3;5244.0;-84.8;04F3-5245-6131-3L;BN;0.0;-78.69
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;3L(04F3;0.0;0.0;04F3-5245-6131-3L;CA;0.0;-78.69
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;3L(04F3;0.0;0.0;04F3-5245-6131-3L;CN;0.0;-78.69
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.234;-2.5;4L(04F4;5244.0;-84.8;04F4-5245-6131-4L;AB;0.0;-78.69
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.234;-122.5;4L(04F4;-5244.0;-24.8;04F4-5245-6131-4L;AN;0.0;-78.69
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.234;117.5;4L(04F4;-5244.0;-144.8;04F4-5245-6131-4L;BC;0.0;-78.69
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.234;-2.5;4L(04F4;5244.0;-84.8;04F4-5245-6131-4L;BN;0.0;-78.69
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;4L(04F4;0.0;0.0;04F4-5245-6131-4L;CA;0.0;-78.69
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;4L(04F4;0.0;0.0;04F4-5245-6131-4L;CN;0.0;-78.69
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5245 NATAL3-RN230;0.0;0.0;43995 NTT-T2-RN000;0.162;0.5;2T(04T2;414.0;-89.5;04T2-5245-4399-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5245 NATAL3-RN230;0.0;0.0;43995 NTT-T2-RN000;0.162;-119.5;2T(04T2;-414.0;-29.5;04T2-5245-4399-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5245 NATAL3-RN230;0.0;0.0;43995 NTT-T2-RN000;0.162;120.5;2T(04T2;-414.0;-149.5;04T2-5245-4399-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5245 NATAL3-RN230;0.0;0.0;43995 NTT-T2-RN000;0.162;0.5;2T(04T2;414.0;-89.5;04T2-5245-4399-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;43995 NTT-T2-RN000;0.0;0.0;2T(04T2;0.0;0.0;04T2-5245-4399-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;43995 NTT-T2-RN000;0.0;0.0;2T(04T2;0.0;0.0;04T2-5245-4399-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.046;1.8;3L(04N3;1487.0;-80.1;04N3-5245-5241-3L;AB;0.0;-83.35
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.046;-118.2;3L(04N3;-1487.0;-20.1;04N3-5245-5241-3L;AN;0.0;-83.35
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.046;121.8;3L(04N3;-1487.0;-140.1;04N3-5245-5241-3L;BC;0.0;-83.35
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.046;1.8;3L(04N3;1487.0;-80.1;04N3-5245-5241-3L;BN;0.0;-83.35
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;3L(04N3;0.0;0.0;04N3-5245-5241-3L;CA;0.0;-83.35
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;3L(04N3;0.0;0.0;04N3-5245-5241-3L;CN;0.0;-83.35
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.046;1.8;4L(04N4;1487.0;-80.1;04N4-5245-5241-4L;AB;0.0;-83.35
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.046;-118.2;4L(04N4;-1487.0;-20.1;04N4-5245-5241-4L;AN;0.0;-83.35
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.046;121.8;4L(04N4;-1487.0;-140.1;04N4-5245-5241-4L;BC;0.0;-83.35
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.046;1.8;4L(04N4;1487.0;-80.1;04N4-5245-5241-4L;BN;0.0;-83.35
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;4L(04N4;0.0;0.0;04N4-5245-5241-4L;CA;0.0;-83.35
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;4L(04N4;0.0;0.0;04N4-5245-5241-4L;CN;0.0;-83.35
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5245 NATAL3-RN230;0.0;0.0;5246 NATAL3-RN069;0.143;-29.5;3T(;396.0;-88.8;3T(-5245-5246-3T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5245 NATAL3-RN230;0.0;0.0;5246 NATAL3-RN069;0.143;-149.5;3T(;-396.0;-28.8;3T(-5245-5246-3T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5245 NATAL3-RN230;0.0;0.0;5246 NATAL3-RN069;0.143;90.5;3T(;-396.0;-148.8;3T(-5245-5246-3T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5245 NATAL3-RN230;0.0;0.0;5246 NATAL3-RN069;0.143;-29.5;3T(;396.0;-88.8;3T(-5245-5246-3T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;3T(;0.0;0.0;3T(-5245-5246-3T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;3T(;0.0;0.0;3T(-5245-5246-3T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;6132 CEAMIR-RN230;0.471;-1.8;1L(04Z1;4780.0;-85.5;04Z1-6131-6132-1L;AB;6.5;-97.01
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;6131 EXTREM-RN230;0.234;-122.5;6132 CEAMIR-RN230;0.471;-121.8;1L(04Z1;-4780.0;-25.5;04Z1-6131-6132-1L;AN;6.5;-97.01
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;6131 EXTREM-RN230;0.234;117.5;6132 CEAMIR-RN230;0.471;118.2;1L(04Z1;-4780.0;-145.5;04Z1-6131-6132-1L;BC;6.5;-97.01
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;6132 CEAMIR-RN230;0.471;-1.8;1L(04Z1;4780.0;-85.5;04Z1-6131-6132-1L;BN;6.5;-97.01
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;6132 CEAMIR-RN230;0.0;0.0;1L(04Z1;0.0;0.0;04Z1-6131-6132-1L;CA;6.5;-97.01
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;6132 CEAMIR-RN230;0.0;0.0;1L(04Z1;0.0;0.0;04Z1-6131-6132-1L;CN;6.5;-97.01
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;6133 EXTREM-RN069;0.234;-2.5;1T(;0.0;0.0;1T(-6131-6133-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;6131 EXTREM-RN230;0.234;-122.5;6133 EXTREM-RN069;0.234;-122.5;1T(;0.0;0.0;1T(-6131-6133-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;6131 EXTREM-RN230;0.234;117.5;6133 EXTREM-RN069;0.234;117.5;1T(;0.0;0.0;1T(-6131-6133-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;6133 EXTREM-RN069;0.234;-2.5;1T(;0.0;0.0;1T(-6131-6133-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;6133 EXTREM-RN069;0.0;0.0;1T(;0.0;0.0;1T(-6131-6133-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;6133 EXTREM-RN069;0.0;0.0;1T(;0.0;0.0;1T(-6131-6133-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;6133 EXTREM-RN069;0.234;-2.5;2T(;0.0;0.0;2T(-6131-6133-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;6131 EXTREM-RN230;0.234;-122.5;6133 EXTREM-RN069;0.234;-122.5;2T(;0.0;0.0;2T(-6131-6133-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;6131 EXTREM-RN230;0.234;117.5;6133 EXTREM-RN069;0.234;117.5;2T(;0.0;0.0;2T(-6131-6133-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;6133 EXTREM-RN069;0.234;-2.5;2T(;0.0;0.0;2T(-6131-6133-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;6133 EXTREM-RN069;0.0;0.0;2T(;0.0;0.0;2T(-6131-6133-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;6133 EXTREM-RN069;0.0;0.0;2T(;0.0;0.0;2T(-6131-6133-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;6146 RIACHA-RN230;0.3;-3.7;1L(04P1;630.0;-85.3;04P1-6131-6146-1L;AB;49.33;-97.16
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;6131 EXTREM-RN230;0.234;-122.5;6146 RIACHA-RN230;0.3;-123.7;1L(04P1;-630.0;-25.3;04P1-6131-6146-1L;AN;49.33;-97.16
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;6131 EXTREM-RN230;0.234;117.5;6146 RIACHA-RN230;0.3;116.3;1L(04P1;-630.0;-145.3;04P1-6131-6146-1L;BC;49.33;-97.16
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;6146 RIACHA-RN230;0.3;-3.7;1L(04P1;630.0;-85.3;04P1-6131-6146-1L;BN;49.33;-97.16
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;6146 RIACHA-RN230;0.0;0.0;1L(04P1;0.0;0.0;04P1-6131-6146-1L;CA;49.33;-97.16
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;6146 RIACHA-RN230;0.0;0.0;1L(04P1;0.0;0.0;04P1-6131-6146-1L;CN;49.33;-97.16
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;5202 CGT----PB230;0.781;-0.9;1L(04M1;1072.0;-82.4;04M1-6131-5202-1L;AB;28.98;-100.1
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;6131 EXTREM-RN230;0.234;-122.5;5202 CGT----PB230;0.781;-120.9;1L(04M1;-1072.0;-22.4;04M1-6131-5202-1L;AN;28.98;-100.1
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;6131 EXTREM-RN230;0.234;117.5;5202 CGT----PB230;0.781;119.1;1L(04M1;-1072.0;-142.4;04M1-6131-5202-1L;BC;28.98;-100.1
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;5202 CGT----PB230;0.781;-0.9;1L(04M1;1072.0;-82.4;04M1-6131-5202-1L;BN;28.98;-100.1
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;5202 CGT----PB230;0.0;0.0;1L(04M1;0.0;0.0;04M1-6131-5202-1L;CA;28.98;-100.1
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;5202 CGT----PB230;0.0;0.0;1L(04M1;0.0;0.0;04M1-6131-5202-1L;CN;28.98;-100.1
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;5202 CGT----PB230;0.781;-0.9;2L(;1075.0;-82.3;2L(-6131-5202-2L;AB;28.89;-100.17
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;6131 EXTREM-RN230;0.234;-122.5;5202 CGT----PB230;0.781;-120.9;2L(;-1075.0;-22.3;2L(-6131-5202-2L;AN;28.89;-100.17
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;6131 EXTREM-RN230;0.234;117.5;5202 CGT----PB230;0.781;119.1;2L(;-1075.0;-142.3;2L(-6131-5202-2L;BC;28.89;-100.17
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;5202 CGT----PB230;0.781;-0.9;2L(;1075.0;-82.3;2L(-6131-5202-2L;BN;28.89;-100.17
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;5202 CGT----PB230;0.0;0.0;2L(;0.0;0.0;2L(-6131-5202-2L;CA;28.89;-100.17
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;5202 CGT----PB230;0.0;0.0;2L(;0.0;0.0;2L(-6131-5202-2L;CN;28.89;-100.17
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;6132 CEAMIR-RN230;0.471;-1.8;2L(04Z2;2933.0;-85.3;04Z2-6131-6132-2L;AB;10.59;-97.14
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;6131 EXTREM-RN230;0.234;-122.5;6132 CEAMIR-RN230;0.471;-121.8;2L(04Z2;-2933.0;-25.3;04Z2-6131-6132-2L;AN;10.59;-97.14
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;6131 EXTREM-RN230;0.234;117.5;6132 CEAMIR-RN230;0.471;118.2;2L(04Z2;-2933.0;-145.3;04Z2-6131-6132-2L;BC;10.59;-97.14
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;6132 CEAMIR-RN230;0.471;-1.8;2L(04Z2;2933.0;-85.3;04Z2-6131-6132-2L;BN;10.59;-97.14
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;6132 CEAMIR-RN230;0.0;0.0;2L(04Z2;0.0;0.0;04Z2-6131-6132-2L;CA;10.59;-97.14
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;6132 CEAMIR-RN230;0.0;0.0;2L(04Z2;0.0;0.0;04Z2-6131-6132-2L;CN;10.59;-97.14
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;5245 NATAL3-RN230;0.0;0.0;3L(04F3;-5244.0;-84.8;04F3-6131-5245-3L;AB;5.93;82.3
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;6131 EXTREM-RN230;0.234;-122.5;5245 NATAL3-RN230;0.0;0.0;3L(04F3;5244.0;-24.8;04F3-6131-5245-3L;AN;5.93;82.3
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;6131 EXTREM-RN230;0.234;117.5;5245 NATAL3-RN230;0.0;0.0;3L(04F3;5244.0;-144.8;04F3-6131-5245-3L;BC;5.93;82.3
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;5245 NATAL3-RN230;0.0;0.0;3L(04F3;-5244.0;-84.8;04F3-6131-5245-3L;BN;5.93;82.3
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;3L(04F3;0.0;0.0;04F3-6131-5245-3L;CA;5.93;82.3
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;3L(04F3;0.0;0.0;04F3-6131-5245-3L;CN;5.93;82.3
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;5245 NATAL3-RN230;0.0;0.0;4L(04F4;-5244.0;-84.8;04F4-6131-5245-4L;AB;5.93;82.3
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;6131 EXTREM-RN230;0.234;-122.5;5245 NATAL3-RN230;0.0;0.0;4L(04F4;5244.0;-24.8;04F4-6131-5245-4L;AN;5.93;82.3
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;6131 EXTREM-RN230;0.234;117.5;5245 NATAL3-RN230;0.0;0.0;4L(04F4;5244.0;-144.8;04F4-6131-5245-4L;BC;5.93;82.3
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;5245 NATAL3-RN230;0.0;0.0;4L(04F4;-5244.0;-84.8;04F4-6131-5245-4L;BN;5.93;82.3
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;4L(04F4;0.0;0.0;04F4-6131-5245-4L;CA;5.93;82.3
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;4L(04F4;0.0;0.0;04F4-6131-5245-4L;CN;5.93;82.3
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;9529 EXTRMZCER017;0.234;-2.5;5T(;0.0;0.0;5T(-6131-9529-5T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;6131 EXTREM-RN230;0.234;-122.5;9529 EXTRMZCER017;0.234;-122.5;5T(;0.0;0.0;5T(-6131-9529-5T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;6131 EXTREM-RN230;0.234;117.5;9529 EXTRMZCER017;0.234;117.5;5T(;0.0;0.0;5T(-6131-9529-5T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;6131 EXTREM-RN230;0.234;-2.5;9529 EXTRMZCER017;0.234;-2.5;5T(;0.0;0.0;5T(-6131-9529-5T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;9529 EXTRMZCER017;0.0;0.0;5T(;0.0;0.0;5T(-6131-9529-5T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;6131 EXTREM-RN230;0.0;0.0;9529 EXTRMZCER017;0.0;0.0;5T(;0.0;0.0;5T(-6131-9529-5T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;5254 PARAIS-RN230;0.6;-1.0;1L(04N1;1487.0;-80.1;04N1-5241-5254-1L;AB;4.12;-98.12
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5241 NATAL2-RN230;0.046;-118.2;5254 PARAIS-RN230;0.6;-121.0;1L(04N1;-1487.0;-20.1;04N1-5241-5254-1L;AN;4.12;-98.12
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5241 NATAL2-RN230;0.046;121.8;5254 PARAIS-RN230;0.6;119.0;1L(04N1;-1487.0;-140.1;04N1-5241-5254-1L;BC;4.12;-98.12
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;5254 PARAIS-RN230;0.6;-1.0;1L(04N1;1487.0;-80.1;04N1-5241-5254-1L;BN;4.12;-98.12
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;1L(04N1;0.0;0.0;04N1-5241-5254-1L;CA;4.12;-98.12
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;1L(04N1;0.0;0.0;04N1-5241-5254-1L;CN;4.12;-98.12
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;5276 NTDT1--RN000;0.046;1.8;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5241 NATAL2-RN230;0.046;-118.2;5276 NTDT1--RN000;0.046;-118.2;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5241 NATAL2-RN230;0.046;121.8;5276 NTDT1--RN000;0.046;121.8;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;5276 NTDT1--RN000;0.046;1.8;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
