Caso;Falta;Localizacao;Contingencia;Fase;TensaoModuloCurto;TensaoAnguloCurto;CorrenteModuloCurto;CorrenteAnguloCurto;BarraOrigem;TensaoModuloOrigem;TensaoAnguloOrigem;BarraDestino;TensaoModuloDestino;TensaoAnguloDestino;Circuito;CorrenteModuloCircuito;CorrenteAnguloCircuito;Identificacao;Impedancia_Ponto;Impedancia_Mod;Impedancia_Ang
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5276 NTDT1--RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;5254 PARAIS-RN230;0.6;-1.0;2L(04N2;1488.0;-80.1;04N2-5241-5254-2L;AB;4.11;-98.14
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5241 NATAL2-RN230;0.046;-118.2;5254 PARAIS-RN230;0.6;-121.0;2L(04N2;-1488.0;-20.1;04N2-5241-5254-2L;AN;4.11;-98.14
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5241 NATAL2-RN230;0.046;121.8;5254 PARAIS-RN230;0.6;119.0;2L(04N2;-1488.0;-140.1;04N2-5241-5254-2L;BC;4.11;-98.14
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;5254 PARAIS-RN230;0.6;-1.0;2L(04N2;1488.0;-80.1;04N2-5241-5254-2L;BN;4.11;-98.14
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;2L(04N2;0.0;0.0;04N2-5241-5254-2L;CA;4.11;-98.14
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5254 PARAIS-RN230;0.0;0.0;2L(04N2;0.0;0.0;04N2-5241-5254-2L;CN;4.11;-98.14
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5241 NATAL2-RN230;0.046;-118.2;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5241 NATAL2-RN230;0.046;121.8;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;5243 NATAL2-RN069;0.046;-28.2;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5241 NATAL2-RN230;0.046;-118.2;5243 NATAL2-RN069;0.046;-148.2;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5241 NATAL2-RN230;0.046;121.8;5243 NATAL2-RN069;0.046;91.8;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;5243 NATAL2-RN069;0.046;-28.2;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;5243 NATAL2-RN069;0.046;-28.2;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5241 NATAL2-RN230;0.046;-118.2;5243 NATAL2-RN069;0.046;-148.2;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5241 NATAL2-RN230;0.046;121.8;5243 NATAL2-RN069;0.046;91.8;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;5243 NATAL2-RN069;0.046;-28.2;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;5243 NATAL2-RN069;0.046;-28.2;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5241 NATAL2-RN230;0.046;-118.2;5243 NATAL2-RN069;0.046;-148.2;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5241 NATAL2-RN230;0.046;121.8;5243 NATAL2-RN069;0.046;91.8;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;5243 NATAL2-RN069;0.046;-28.2;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5243 NATAL2-RN069;0.0;0.0;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;0 -REFERENCIA-;1.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5241 NATAL2-RN230;0.046;-118.2;0 -REFERENCIA-;1.0;-120.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5241 NATAL2-RN230;0.046;121.8;0 -REFERENCIA-;1.0;120.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;0 -REFERENCIA-;1.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 -REFERENCIA-;0.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 -REFERENCIA-;0.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;5245 NATAL3-RN230;0.0;0.0;3L(04N3;-1487.0;-80.1;04N3-5241-5245-3L;AB;4.11;81.87
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5241 NATAL2-RN230;0.046;-118.2;5245 NATAL3-RN230;0.0;0.0;3L(04N3;1487.0;-20.1;04N3-5241-5245-3L;AN;4.11;81.87
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5241 NATAL2-RN230;0.046;121.8;5245 NATAL3-RN230;0.0;0.0;3L(04N3;1487.0;-140.1;04N3-5241-5245-3L;BC;4.11;81.87
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;5245 NATAL3-RN230;0.0;0.0;3L(04N3;-1487.0;-80.1;04N3-5241-5245-3L;BN;4.11;81.87
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;3L(04N3;0.0;0.0;04N3-5241-5245-3L;CA;4.11;81.87
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;3L(04N3;0.0;0.0;04N3-5241-5245-3L;CN;4.11;81.87
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5241 NATAL2-RN230;0.046;-118.2;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5241 NATAL2-RN230;0.046;121.8;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;5245 NATAL3-RN230;0.0;0.0;4L(04N4;-1487.0;-80.1;04N4-5241-5245-4L;AB;4.11;81.87
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5241 NATAL2-RN230;0.046;-118.2;5245 NATAL3-RN230;0.0;0.0;4L(04N4;1487.0;-20.1;04N4-5241-5245-4L;AN;4.11;81.87
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5241 NATAL2-RN230;0.046;121.8;5245 NATAL3-RN230;0.0;0.0;4L(04N4;1487.0;-140.1;04N4-5241-5245-4L;BC;4.11;81.87
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5241 NATAL2-RN230;0.046;1.8;5245 NATAL3-RN230;0.0;0.0;4L(04N4;-1487.0;-80.1;04N4-5241-5245-4L;BN;4.11;81.87
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;4L(04N4;0.0;0.0;04N4-5241-5245-4L;CA;4.11;81.87
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5241 NATAL2-RN230;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;4L(04N4;0.0;0.0;04N4-5241-5245-4L;CN;4.11;81.87
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5246 NATAL3-RN069;0.143;-29.5;43993 NTT-T1-RN000;0.154;1.1;1T(04T1;-1379.0;-118.3;04T1-5246-4399-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5246 NATAL3-RN069;0.143;-149.5;43993 NTT-T1-RN000;0.154;-118.9;1T(04T1;1379.0;-58.3;04T1-5246-4399-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5246 NATAL3-RN069;0.143;90.5;43993 NTT-T1-RN000;0.154;121.1;1T(04T1;1379.0;-178.3;04T1-5246-4399-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5246 NATAL3-RN069;0.143;-29.5;43993 NTT-T1-RN000;0.154;1.1;1T(04T1;-1379.0;-118.3;04T1-5246-4399-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;43993 NTT-T1-RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5246-4399-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;43993 NTT-T1-RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-5246-4399-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5246 NATAL3-RN069;0.143;-29.5;5257 PNA----RN069;0.154;-30.5;1L(;158.0;-119.6;1L(-5246-5257-1L;AB;36.01;-89.97
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5246 NATAL3-RN069;0.143;-149.5;5257 PNA----RN069;0.154;-150.5;1L(;-158.0;-59.6;1L(-5246-5257-1L;AN;36.01;-89.97
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5246 NATAL3-RN069;0.143;90.5;5257 PNA----RN069;0.154;89.5;1L(;-158.0;-179.6;1L(-5246-5257-1L;BC;36.01;-89.97
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5246 NATAL3-RN069;0.143;-29.5;5257 PNA----RN069;0.154;-30.5;1L(;158.0;-119.6;1L(-5246-5257-1L;BN;36.01;-89.97
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;5257 PNA----RN069;0.0;0.0;1L(;0.0;0.0;1L(-5246-5257-1L;CA;36.01;-89.97
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;5257 PNA----RN069;0.0;0.0;1L(;0.0;0.0;1L(-5246-5257-1L;CN;36.01;-89.97
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5246 NATAL3-RN069;0.143;-29.5;5257 PNA----RN069;0.154;-30.5;2L(;158.0;-119.6;2L(-5246-5257-2L;AB;36.01;-89.97
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5246 NATAL3-RN069;0.143;-149.5;5257 PNA----RN069;0.154;-150.5;2L(;-158.0;-59.6;2L(-5246-5257-2L;AN;36.01;-89.97
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5246 NATAL3-RN069;0.143;90.5;5257 PNA----RN069;0.154;89.5;2L(;-158.0;-179.6;2L(-5246-5257-2L;BC;36.01;-89.97
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5246 NATAL3-RN069;0.143;-29.5;5257 PNA----RN069;0.154;-30.5;2L(;158.0;-119.6;2L(-5246-5257-2L;BN;36.01;-89.97
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;5257 PNA----RN069;0.0;0.0;2L(;0.0;0.0;2L(-5246-5257-2L;CA;36.01;-89.97
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;5257 PNA----RN069;0.0;0.0;2L(;0.0;0.0;2L(-5246-5257-2L;CN;36.01;-89.97
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5246 NATAL3-RN069;0.143;-29.5;5258 POTIGU-RN069;0.177;-32.0;1L(;3031.0;-119.6;1L(-5246-5258-1L;AB;1.87;-89.97
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5246 NATAL3-RN069;0.143;-149.5;5258 POTIGU-RN069;0.177;-152.0;1L(;-3031.0;-59.6;1L(-5246-5258-1L;AN;1.87;-89.97
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5246 NATAL3-RN069;0.143;90.5;5258 POTIGU-RN069;0.177;88.0;1L(;-3031.0;-179.6;1L(-5246-5258-1L;BC;1.87;-89.97
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5246 NATAL3-RN069;0.143;-29.5;5258 POTIGU-RN069;0.177;-32.0;1L(;3031.0;-119.6;1L(-5246-5258-1L;BN;1.87;-89.97
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;5258 POTIGU-RN069;0.0;0.0;1L(;0.0;0.0;1L(-5246-5258-1L;CA;1.87;-89.97
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;5258 POTIGU-RN069;0.0;0.0;1L(;0.0;0.0;1L(-5246-5258-1L;CN;1.87;-89.97
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5246 NATAL3-RN069;0.143;-29.5;76840 D#BFORMO 69A;0.225;-36.5;1L(;732.0;-115.7;1L(-5246-7684-1L;AB;7.75;-93.81
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5246 NATAL3-RN069;0.143;-149.5;76840 D#BFORMO 69A;0.225;-156.5;1L(;-732.0;-55.7;1L(-5246-7684-1L;AN;7.75;-93.81
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5246 NATAL3-RN069;0.143;90.5;76840 D#BFORMO 69A;0.225;83.5;1L(;-732.0;-175.7;1L(-5246-7684-1L;BC;7.75;-93.81
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5246 NATAL3-RN069;0.143;-29.5;76840 D#BFORMO 69A;0.225;-36.5;1L(;732.0;-115.7;1L(-5246-7684-1L;BN;7.75;-93.81
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;76840 D#BFORMO 69A;0.0;0.0;1L(;0.0;0.0;1L(-5246-7684-1L;CA;7.75;-93.81
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;76840 D#BFORMO 69A;0.0;0.0;1L(;0.0;0.0;1L(-5246-7684-1L;CN;7.75;-93.81
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5246 NATAL3-RN069;0.143;-29.5;0 -REFERENCIA-;1.0;-30.0;1Z(02A1;0.0;0.0;02A1-5246-0-1Z;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5246 NATAL3-RN069;0.143;-149.5;0 -REFERENCIA-;1.0;-150.0;1Z(02A1;0.0;0.0;02A1-5246-0-1Z;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5246 NATAL3-RN069;0.143;90.5;0 -REFERENCIA-;1.0;90.0;1Z(02A1;0.0;0.0;02A1-5246-0-1Z;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5246 NATAL3-RN069;0.143;-29.5;0 -REFERENCIA-;1.0;-30.0;1Z(02A1;0.0;0.0;02A1-5246-0-1Z;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;0 -REFERENCIA-;0.0;0.0;1Z(02A1;0.0;0.0;02A1-5246-0-1Z;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;0 -REFERENCIA-;0.0;0.0;1Z(02A1;0.0;0.0;02A1-5246-0-1Z;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5246 NATAL3-RN069;0.143;-29.5;43995 NTT-T2-RN000;0.162;0.5;2T(04T2;-1380.0;-119.5;04T2-5246-4399-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5246 NATAL3-RN069;0.143;-149.5;43995 NTT-T2-RN000;0.162;-119.5;2T(04T2;1380.0;-59.5;04T2-5246-4399-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5246 NATAL3-RN069;0.143;90.5;43995 NTT-T2-RN000;0.162;120.5;2T(04T2;1380.0;-179.5;04T2-5246-4399-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5246 NATAL3-RN069;0.143;-29.5;43995 NTT-T2-RN000;0.162;0.5;2T(04T2;-1380.0;-119.5;04T2-5246-4399-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;43995 NTT-T2-RN000;0.0;0.0;2T(04T2;0.0;0.0;04T2-5246-4399-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;43995 NTT-T2-RN000;0.0;0.0;2T(04T2;0.0;0.0;04T2-5246-4399-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;5246 NATAL3-RN069;0.143;-29.5;5245 NATAL3-RN230;0.0;0.0;3T(;-1319.0;-118.8;3T(-5246-5245-3T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;5246 NATAL3-RN069;0.143;-149.5;5245 NATAL3-RN230;0.0;0.0;3T(;1319.0;-58.8;3T(-5246-5245-3T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;5246 NATAL3-RN069;0.143;90.5;5245 NATAL3-RN230;0.0;0.0;3T(;1319.0;-178.8;3T(-5246-5245-3T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;5246 NATAL3-RN069;0.143;-29.5;5245 NATAL3-RN230;0.0;0.0;3T(;-1319.0;-118.8;3T(-5246-5245-3T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;3T(;0.0;0.0;3T(-5246-5245-3T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;5246 NATAL3-RN069;0.0;0.0;5245 NATAL3-RN230;0.0;0.0;3T(;0.0;0.0;3T(-5246-5245-3T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;43994 NTT-T1-RN013;0.154;1.1;43993 NTT-T1-RN000;0.154;1.1;1T(04T1;0.0;0.0;04T1-4399-4399-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;43994 NTT-T1-RN013;0.154;-118.9;43993 NTT-T1-RN000;0.154;-118.9;1T(04T1;0.0;0.0;04T1-4399-4399-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;43994 NTT-T1-RN013;0.154;121.1;43993 NTT-T1-RN000;0.154;121.1;1T(04T1;0.0;0.0;04T1-4399-4399-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;43994 NTT-T1-RN013;0.154;1.1;43993 NTT-T1-RN000;0.154;1.1;1T(04T1;0.0;0.0;04T1-4399-4399-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;43994 NTT-T1-RN013;0.0;0.0;43993 NTT-T1-RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-4399-4399-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;43994 NTT-T1-RN013;0.0;0.0;43993 NTT-T1-RN000;0.0;0.0;1T(04T1;0.0;0.0;04T1-4399-4399-1T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;A;0.0;0.0;14674.0;-84.2;43996 NTT-T2-RN013;0.162;0.5;43995 NTT-T2-RN000;0.162;0.5;2T(04T2;0.0;0.0;04T2-4399-4399-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;B;0.0;0.0;-14674.0;-24.2;43996 NTT-T2-RN013;0.162;-119.5;43995 NTT-T2-RN000;0.162;-119.5;2T(04T2;0.0;0.0;04T2-4399-4399-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;C;0.0;0.0;-14674.0;-144.2;43996 NTT-T2-RN013;0.162;120.5;43995 NTT-T2-RN000;0.162;120.5;2T(04T2;0.0;0.0;04T2-4399-4399-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;P;0.0;0.0;14674.0;-84.2;43996 NTT-T2-RN013;0.162;0.5;43995 NTT-T2-RN000;0.162;0.5;2T(04T2;0.0;0.0;04T2-4399-4399-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;N;0.0;0.0;0.0;0.0;43996 NTT-T2-RN013;0.0;0.0;43995 NTT-T2-RN000;0.0;0.0;2T(04T2;0.0;0.0;04T2-4399-4399-2T;;;
36;FFF;5245 NATAL3-RN230;Close-in Loc  5245:43993: 1T;Z;0.0;0.0;0.0;0.0;43996 NTT-T2-RN013;0.0;0.0;43995 NTT-T2-RN000;0.0;0.0;2T(04T2;0.0;0.0;04T2-4399-4399-2T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;5245 NATAL3-RN230;0.0;0.0;43993 NTT-T1-RN000;0.369;1.6;1T(04T1;994.0;-87.8;04T1-5245-4399-1T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;5245 NATAL3-RN230;0.942;-111.8;43993 NTT-T1-RN000;0.881;-100.3;1T(04T1;519.0;-86.9;04T1-5245-4399-1T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;5245 NATAL3-RN230;0.926;112.2;43993 NTT-T1-RN000;0.88;100.3;1T(04T1;519.0;-86.9;04T1-5245-4399-1T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;5245 NATAL3-RN230;0.617;0.3;43993 NTT-T1-RN000;0.676;0.3;1T(04T1;159.0;-88.7;04T1-5245-4399-1T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;5245 NATAL3-RN230;0.383;179.6;43993 NTT-T1-RN000;0.325;179.4;1T(04T1;159.0;-88.7;04T1-5245-4399-1T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;5245 NATAL3-RN230;0.233;-178.5;43993 NTT-T1-RN000;0.018;9.6;1T(04T1;677.0;-87.3;04T1-5245-4399-1T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.29;-1.8;3L(04F3;-11738.0;-84.3;04F3-5245-6131-3L;AB;11.53;152.49
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;5245 NATAL3-RN230;0.942;-111.8;6131 EXTREM-RN230;0.93;-110.7;3L(04F3;-891.0;-84.8;04F3-5245-6131-3L;AN;0.0;90.23
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;5245 NATAL3-RN230;0.926;112.2;6131 EXTREM-RN230;0.922;110.9;3L(04F3;-891.0;-84.8;04F3-5245-6131-3L;BC;9999.99;0.0
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;5245 NATAL3-RN230;0.617;0.3;6131 EXTREM-RN230;0.706;-0.1;3L(04F3;-3616.0;-84.3;04F3-5245-6131-3L;BN;14.9;-22.9
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;5245 NATAL3-RN230;0.383;179.6;6131 EXTREM-RN230;0.294;-179.7;3L(04F3;-3616.0;-84.3;04F3-5245-6131-3L;CA;11.33;16.48
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;5245 NATAL3-RN230;0.233;-178.5;6131 EXTREM-RN230;0.123;-177.2;3L(04F3;-4507.0;-84.4;04F3-5245-6131-3L;CN;14.64;-158.9
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;5245 NATAL3-RN230;0.0;0.0;6131 EXTREM-RN230;0.29;-1.8;4L(04F4;4978.0;-84.0;04F4-5245-6131-4L;AB;20.74;-26.58
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;5245 NATAL3-RN230;0.942;-111.8;6131 EXTREM-RN230;0.93;-110.7;4L(04F4;-1061.0;-90.9;04F4-5245-6131-4L;AN;0.0;-91.93
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;5245 NATAL3-RN230;0.926;112.2;6131 EXTREM-RN230;0.922;110.9;4L(04F4;-1061.0;-90.9;04F4-5245-6131-4L;BC;9999.99;0.0
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;5245 NATAL3-RN230;0.617;0.3;6131 EXTREM-RN230;0.706;-0.1;4L(04F4;2011.0;-85.2;04F4-5245-6131-4L;BN;257.98;138.85
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;5245 NATAL3-RN230;0.383;179.6;6131 EXTREM-RN230;0.294;-179.7;4L(04F4;2011.0;-85.2;04F4-5245-6131-4L;CA;20.38;-162.59
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;5245 NATAL3-RN230;0.233;-178.5;6131 EXTREM-RN230;0.123;-177.2;4L(04F4;961.0;-78.9;04F4-5245-6131-4L;CN;253.48;2.84
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;5245 NATAL3-RN230;0.0;0.0;43995 NTT-T2-RN000;0.389;1.0;2T(04T2;995.0;-89.0;04T2-5245-4399-2T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;5245 NATAL3-RN230;0.942;-111.8;43995 NTT-T2-RN000;0.881;-99.6;2T(04T2;519.0;-88.1;04T2-5245-4399-2T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;5245 NATAL3-RN230;0.926;112.2;43995 NTT-T2-RN000;0.876;99.6;2T(04T2;519.0;-88.1;04T2-5245-4399-2T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;5245 NATAL3-RN230;0.617;0.3;43995 NTT-T2-RN000;0.679;0.3;2T(04T2;159.0;-90.0;04T2-5245-4399-2T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;5245 NATAL3-RN230;0.383;179.6;43995 NTT-T2-RN000;0.321;179.5;2T(04T2;159.0;-90.0;04T2-5245-4399-2T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;5245 NATAL3-RN230;0.233;-178.5;43995 NTT-T2-RN000;0.032;1.5;2T(04T2;678.0;-88.5;04T2-5245-4399-2T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.1;-4.4;3L(04N3;1895.0;-81.5;04N3-5245-5241-3L;AB;73.13;-31.23
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;5245 NATAL3-RN230;0.942;-111.8;5241 NATAL2-RN230;0.934;-108.9;3L(04N3;187.0;-90.5;04N3-5245-5241-3L;AN;0.0;-89.84
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;5245 NATAL3-RN230;0.926;112.2;5241 NATAL2-RN230;0.901;109.6;3L(04N3;187.0;-90.5;04N3-5245-5241-3L;BC;9999.99;0.0
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;5245 NATAL3-RN230;0.617;0.3;5241 NATAL2-RN230;0.634;0.3;3L(04N3;570.0;-80.6;04N3-5245-5241-3L;BN;81.11;160.71
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;5245 NATAL3-RN230;0.383;179.6;5241 NATAL2-RN230;0.366;179.5;3L(04N3;570.0;-80.6;04N3-5245-5241-3L;CA;71.85;-167.24
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;5245 NATAL3-RN230;0.233;-178.5;5241 NATAL2-RN230;0.169;-175.1;3L(04N3;755.0;-83.0;04N3-5245-5241-3L;CN;79.69;24.7
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;5245 NATAL3-RN230;0.0;0.0;5241 NATAL2-RN230;0.1;-4.4;4L(04N4;1885.0;-81.6;04N4-5245-5241-4L;AB;73.13;-31.23
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;5245 NATAL3-RN230;0.942;-111.8;5241 NATAL2-RN230;0.934;-108.9;4L(04N4;177.0;-91.7;04N4-5245-5241-4L;AN;0.0;-89.84
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;5245 NATAL3-RN230;0.926;112.2;5241 NATAL2-RN230;0.901;109.6;4L(04N4;177.0;-91.7;04N4-5245-5241-4L;BC;9999.99;0.0
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;5245 NATAL3-RN230;0.617;0.3;5241 NATAL2-RN230;0.634;0.3;4L(04N4;570.0;-80.6;04N4-5245-5241-4L;BN;81.11;160.71
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;5245 NATAL3-RN230;0.383;179.6;5241 NATAL2-RN230;0.366;179.5;4L(04N4;570.0;-80.6;04N4-5245-5241-4L;CA;71.85;-167.24
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;5245 NATAL3-RN230;0.233;-178.5;5241 NATAL2-RN230;0.169;-175.1;4L(04N4;745.0;-83.2;04N4-5245-5241-4L;CN;79.69;24.7
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;5245 NATAL3-RN230;0.0;0.0;5246 NATAL3-RN069;0.577;-59.1;3T(;1004.0;-88.2;3T(-5245-5246-3T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;5245 NATAL3-RN230;0.942;-111.8;5246 NATAL3-RN069;0.586;-120.4;3T(;549.0;-87.3;3T(-5245-5246-3T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;5245 NATAL3-RN230;0.926;112.2;5246 NATAL3-RN069;1.0;90.0;3T(;549.0;-87.3;3T(-5245-5246-3T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;5245 NATAL3-RN230;0.617;0.3;5246 NATAL3-RN069;0.671;-29.7;3T(;152.0;-89.2;3T(-5245-5246-3T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;5245 NATAL3-RN230;0.383;179.6;5246 NATAL3-RN069;0.329;-150.5;3T(;152.0;-89.2;3T(-5245-5246-3T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;5245 NATAL3-RN230;0.233;-178.5;5246 NATAL3-RN069;0.0;0.0;3T(;700.0;-87.7;3T(-5245-5246-3T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;6131 EXTREM-RN230;0.29;-1.8;6132 CEAMIR-RN230;0.555;-1.3;1L(04Z1;4036.0;-84.6;04Z1-6131-6132-1L;AB;25.61;-39.79
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;6131 EXTREM-RN230;0.93;-110.7;6132 CEAMIR-RN230;0.929;-111.2;1L(04Z1;-1466.0;-89.5;04Z1-6131-6132-1L;AN;7.21;-96.83
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;6131 EXTREM-RN230;0.922;110.9;6132 CEAMIR-RN230;0.929;111.2;1L(04Z1;-1466.0;-89.5;04Z1-6131-6132-1L;BC;9999.99;0.0
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;6131 EXTREM-RN230;0.706;-0.1;6132 CEAMIR-RN230;0.797;-0.3;1L(04Z1;1833.0;-85.9;04Z1-6131-6132-1L;BN;706.5;3.56
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;6131 EXTREM-RN230;0.294;-179.7;6132 CEAMIR-RN230;0.203;-178.8;1L(04Z1;1833.0;-85.9;04Z1-6131-6132-1L;CA;25.8;-148.71
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;6131 EXTREM-RN230;0.123;-177.2;6132 CEAMIR-RN230;0.039;-173.8;1L(04Z1;380.0;-71.9;04Z1-6131-6132-1L;CN;700.14;-134.88
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;6131 EXTREM-RN230;0.29;-1.8;6133 EXTREM-RN069;0.412;-0.4;1T(;329.0;-87.2;1T(-6131-6133-1T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;6131 EXTREM-RN230;0.93;-110.7;6133 EXTREM-RN069;0.889;-103.4;1T(;329.0;-87.2;1T(-6131-6133-1T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;6131 EXTREM-RN230;0.922;110.9;6133 EXTREM-RN069;0.892;103.4;1T(;329.0;-87.2;1T(-6131-6133-1T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;6131 EXTREM-RN230;0.706;-0.1;6133 EXTREM-RN069;0.706;-0.1;1T(;0.0;0.0;1T(-6131-6133-1T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;6131 EXTREM-RN230;0.294;-179.7;6133 EXTREM-RN069;0.294;-179.7;1T(;0.0;0.0;1T(-6131-6133-1T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;6131 EXTREM-RN230;0.123;-177.2;6133 EXTREM-RN069;0.0;0.0;1T(;329.0;-87.2;1T(-6131-6133-1T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;6131 EXTREM-RN230;0.29;-1.8;6133 EXTREM-RN069;0.412;-0.4;2T(;329.0;-87.2;2T(-6131-6133-2T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;6131 EXTREM-RN230;0.93;-110.7;6133 EXTREM-RN069;0.889;-103.4;2T(;329.0;-87.2;2T(-6131-6133-2T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;6131 EXTREM-RN230;0.922;110.9;6133 EXTREM-RN069;0.892;103.4;2T(;329.0;-87.2;2T(-6131-6133-2T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;6131 EXTREM-RN230;0.706;-0.1;6133 EXTREM-RN069;0.706;-0.1;2T(;0.0;0.0;2T(-6131-6133-2T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;6131 EXTREM-RN230;0.294;-179.7;6133 EXTREM-RN069;0.294;-179.7;2T(;0.0;0.0;2T(-6131-6133-2T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;6131 EXTREM-RN230;0.123;-177.2;6133 EXTREM-RN069;0.0;0.0;2T(;329.0;-87.2;2T(-6131-6133-2T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;6131 EXTREM-RN230;0.29;-1.8;6146 RIACHA-RN230;0.397;-3.3;1L(04P1;664.0;-84.1;04P1-6131-6146-1L;AB;194.33;-39.94
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;6131 EXTREM-RN230;0.93;-110.7;6146 RIACHA-RN230;0.922;-108.8;1L(04P1;-64.0;-103.6;04P1-6131-6146-1L;AN;37.84;-97.3
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;6131 EXTREM-RN230;0.922;110.9;6146 RIACHA-RN230;0.909;109.1;1L(04P1;-64.0;-103.6;04P1-6131-6146-1L;BC;9999.99;0.0
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;6131 EXTREM-RN230;0.706;-0.1;6146 RIACHA-RN230;0.731;-0.4;1L(04P1;242.0;-85.7;04P1-6131-6146-1L;BN;419.95;150.85
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;6131 EXTREM-RN230;0.294;-179.7;6146 RIACHA-RN230;0.269;-178.8;1L(04P1;242.0;-85.7;04P1-6131-6146-1L;CA;195.76;-148.86
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;6131 EXTREM-RN230;0.123;-177.2;6146 RIACHA-RN230;0.068;-169.6;1L(04P1;182.0;-79.6;04P1-6131-6146-1L;CN;416.17;12.41
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;6131 EXTREM-RN230;0.29;-1.8;5202 CGT----PB230;0.824;-0.7;1L(04M1;1011.0;-85.5;04M1-6131-5202-1L;AB;114.17;-42.88
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;6131 EXTREM-RN230;0.93;-110.7;5202 CGT----PB230;0.963;-116.1;1L(04M1;-229.0;-70.7;04M1-6131-5202-1L;AN;26.73;-89.17
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;6131 EXTREM-RN230;0.922;110.9;5202 CGT----PB230;0.965;116.1;1L(04M1;-229.0;-70.7;04M1-6131-5202-1L;BC;9999.99;0.0
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;6131 EXTREM-RN230;0.706;-0.1;5202 CGT----PB230;0.916;-0.2;1L(04M1;411.0;-82.8;04M1-6131-5202-1L;BN;399.08;-155.05
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;6131 EXTREM-RN230;0.294;-179.7;5202 CGT----PB230;0.084;-177.4;1L(04M1;411.0;-82.8;04M1-6131-5202-1L;CA;115.01;-151.8
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;6131 EXTREM-RN230;0.123;-177.2;5202 CGT----PB230;0.008;-159.5;1L(04M1;193.0;-97.1;04M1-6131-5202-1L;CN;395.48;66.51
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;6131 EXTREM-RN230;0.29;-1.8;5202 CGT----PB230;0.824;-0.7;2L(;891.0;-82.0;2L(-6131-5202-2L;AB;113.83;-42.95
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;6131 EXTREM-RN230;0.93;-110.7;5202 CGT----PB230;0.963;-116.1;2L(;-347.0;-84.6;2L(-6131-5202-2L;AN;36.71;-99.56
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;6131 EXTREM-RN230;0.922;110.9;5202 CGT----PB230;0.965;116.1;2L(;-347.0;-84.6;2L(-6131-5202-2L;BC;9999.99;0.0
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;6131 EXTREM-RN230;0.706;-0.1;5202 CGT----PB230;0.916;-0.2;2L(;412.0;-82.7;2L(-6131-5202-2L;BN;658.44;-25.33
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;6131 EXTREM-RN230;0.294;-179.7;5202 CGT----PB230;0.084;-177.4;2L(;412.0;-82.7;2L(-6131-5202-2L;CA;114.67;-151.87
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;6131 EXTREM-RN230;0.123;-177.2;5202 CGT----PB230;0.008;-159.5;2L(;67.0;-73.1;2L(-6131-5202-2L;CN;652.51;-163.77
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;6131 EXTREM-RN230;0.29;-1.8;6132 CEAMIR-RN230;0.555;-1.3;2L(04Z2;2476.0;-84.4;04Z2-6131-6132-2L;AB;41.73;-39.92
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;6131 EXTREM-RN230;0.93;-110.7;6132 CEAMIR-RN230;0.929;-111.2;2L(04Z2;-901.0;-89.4;04Z2-6131-6132-2L;AN;11.75;-96.96
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;6131 EXTREM-RN230;0.922;110.9;6132 CEAMIR-RN230;0.929;111.2;2L(04Z2;-901.0;-89.4;04Z2-6131-6132-2L;BC;9999.99;0.0
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;6131 EXTREM-RN230;0.706;-0.1;6132 CEAMIR-RN230;0.797;-0.3;2L(04Z2;1125.0;-85.8;04Z2-6131-6132-2L;BN;1151.32;3.43
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;6131 EXTREM-RN230;0.294;-179.7;6132 CEAMIR-RN230;0.203;-178.8;2L(04Z2;1125.0;-85.8;04Z2-6131-6132-2L;CA;42.04;-148.84
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;6131 EXTREM-RN230;0.123;-177.2;6132 CEAMIR-RN230;0.039;-173.8;2L(04Z2;233.0;-71.6;04Z2-6131-6132-2L;CN;1140.95;-135.01
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;6131 EXTREM-RN230;0.29;-1.8;5245 NATAL3-RN230;0.0;0.0;3L(04F3;-5141.0;-85.3;04F3-6131-5245-3L;AB;23.34;139.52
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;6131 EXTREM-RN230;0.93;-110.7;5245 NATAL3-RN230;0.942;-111.8;3L(04F3;891.0;-84.8;04F3-6131-5245-3L;AN;5.5;84.85
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;6131 EXTREM-RN230;0.922;110.9;5245 NATAL3-RN230;0.926;112.2;3L(04F3;891.0;-84.8;04F3-6131-5245-3L;BC;9999.99;0.0
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;6131 EXTREM-RN230;0.706;-0.1;5245 NATAL3-RN230;0.617;0.3;3L(04F3;-2011.0;-85.2;04F3-6131-5245-3L;BN;125.75;-14.95
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;6131 EXTREM-RN230;0.294;-179.7;5245 NATAL3-RN230;0.383;179.6;3L(04F3;-2011.0;-85.2;04F3-6131-5245-3L;CA;23.52;30.6
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;6131 EXTREM-RN230;0.123;-177.2;5245 NATAL3-RN230;0.233;-178.5;3L(04F3;-1120.0;-85.5;04F3-6131-5245-3L;CN;124.62;-153.39
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;6131 EXTREM-RN230;0.29;-1.8;5245 NATAL3-RN230;0.0;0.0;4L(04F4;-4978.0;-84.0;04F4-6131-5245-4L;AB;23.34;139.52
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;6131 EXTREM-RN230;0.93;-110.7;5245 NATAL3-RN230;0.942;-111.8;4L(04F4;1061.0;-90.9;04F4-6131-5245-4L;AN;5.93;82.3
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;6131 EXTREM-RN230;0.922;110.9;5245 NATAL3-RN230;0.926;112.2;4L(04F4;1061.0;-90.9;04F4-6131-5245-4L;BC;9999.99;0.0
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;6131 EXTREM-RN230;0.706;-0.1;5245 NATAL3-RN230;0.617;0.3;4L(04F4;-2011.0;-85.2;04F4-6131-5245-4L;BN;254.76;-40.04
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;6131 EXTREM-RN230;0.294;-179.7;5245 NATAL3-RN230;0.383;179.6;4L(04F4;-2011.0;-85.2;04F4-6131-5245-4L;CA;23.52;30.6
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;6131 EXTREM-RN230;0.123;-177.2;5245 NATAL3-RN230;0.233;-178.5;4L(04F4;-961.0;-78.9;04F4-6131-5245-4L;CN;252.47;-178.49
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;6131 EXTREM-RN230;0.29;-1.8;9529 EXTRMZCER017;0.412;-0.4;5T(;385.0;-87.2;5T(-6131-9529-5T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;6131 EXTREM-RN230;0.93;-110.7;9529 EXTRMZCER017;0.889;-103.4;5T(;385.0;-87.2;5T(-6131-9529-5T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;6131 EXTREM-RN230;0.922;110.9;9529 EXTRMZCER017;0.892;103.4;5T(;385.0;-87.2;5T(-6131-9529-5T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;6131 EXTREM-RN230;0.706;-0.1;9529 EXTRMZCER017;0.706;-0.1;5T(;0.0;0.0;5T(-6131-9529-5T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;6131 EXTREM-RN230;0.294;-179.7;9529 EXTRMZCER017;0.294;-179.7;5T(;0.0;0.0;5T(-6131-9529-5T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;6131 EXTREM-RN230;0.123;-177.2;9529 EXTRMZCER017;0.0;0.0;5T(;385.0;-87.2;5T(-6131-9529-5T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;5241 NATAL2-RN230;0.1;-4.4;5254 PARAIS-RN230;0.656;-0.7;1L(04N1;1216.0;-79.6;04N1-5241-5254-1L;AB;74.88;-34.12
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;5241 NATAL2-RN230;0.934;-108.9;5254 PARAIS-RN230;0.947;-113.9;1L(04N1;-494.0;-82.9;04N1-5241-5254-1L;AN;9.83;-105.28
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;5241 NATAL2-RN230;0.901;109.6;5254 PARAIS-RN230;0.948;113.9;1L(04N1;-494.0;-82.9;04N1-5241-5254-1L;BC;9999.99;0.0
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;5241 NATAL2-RN230;0.634;0.3;5254 PARAIS-RN230;0.847;-0.2;1L(04N1;570.0;-80.6;04N1-5241-5254-1L;BN;347.28;-22.66
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;5241 NATAL2-RN230;0.366;179.5;5254 PARAIS-RN230;0.153;-179.0;1L(04N1;570.0;-80.6;04N1-5241-5254-1L;CA;73.46;-164.23
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;5241 NATAL2-RN230;0.169;-175.1;5254 PARAIS-RN230;0.037;-176.5;1L(04N1;79.0;-66.0;04N1-5241-5254-1L;CN;334.87;-164.1
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;5241 NATAL2-RN230;0.1;-4.4;5276 NTDT1--RN000;0.282;1.6;1T(04T1;329.0;-85.1;04T1-5241-5276-1T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;5241 NATAL2-RN230;0.934;-108.9;5276 NTDT1--RN000;0.877;-98.0;1T(04T1;329.0;-85.1;04T1-5241-5276-1T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;5241 NATAL2-RN230;0.901;109.6;5276 NTDT1--RN000;0.872;98.0;1T(04T1;329.0;-85.1;04T1-5241-5276-1T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;5241 NATAL2-RN230;0.634;0.3;5276 NTDT1--RN000;0.634;0.3;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;5241 NATAL2-RN230;0.366;179.5;5276 NTDT1--RN000;0.366;179.5;1T(04T1;0.0;0.0;04T1-5241-5276-1T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;5241 NATAL2-RN230;0.169;-175.1;5276 NTDT1--RN000;0.013;4.9;1T(04T1;329.0;-85.1;04T1-5241-5276-1T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;5241 NATAL2-RN230;0.1;-4.4;5254 PARAIS-RN230;0.656;-0.7;2L(04N2;1224.0;-79.6;04N2-5241-5254-2L;AB;74.8;-34.14
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;5241 NATAL2-RN230;0.934;-108.9;5254 PARAIS-RN230;0.947;-113.9;2L(04N2;-488.0;-83.0;04N2-5241-5254-2L;AN;9.71;-105.27
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;5241 NATAL2-RN230;0.901;109.6;5254 PARAIS-RN230;0.948;113.9;2L(04N2;-488.0;-83.0;04N2-5241-5254-2L;BC;9999.99;0.0
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;5241 NATAL2-RN230;0.634;0.3;5254 PARAIS-RN230;0.847;-0.2;2L(04N2;571.0;-80.6;04N2-5241-5254-2L;BN;361.27;-22.46
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;5241 NATAL2-RN230;0.366;179.5;5254 PARAIS-RN230;0.153;-179.0;2L(04N2;571.0;-80.6;04N2-5241-5254-2L;CA;73.38;-164.24
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;5241 NATAL2-RN230;0.169;-175.1;5254 PARAIS-RN230;0.037;-176.5;2L(04N2;85.0;-66.2;04N2-5241-5254-2L;CN;348.36;-163.9
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;5241 NATAL2-RN230;0.1;-4.4;0 REATOR_LINHA;0.0;0.0;10R(;4.0;-85.1;10R(-5241-0-10;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;5241 NATAL2-RN230;0.934;-108.9;0 REATOR_LINHA;0.0;0.0;10R(;4.0;-85.1;10R(-5241-0-10;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;5241 NATAL2-RN230;0.901;109.6;0 REATOR_LINHA;0.0;0.0;10R(;4.0;-85.1;10R(-5241-0-10;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;5241 NATAL2-RN230;0.634;0.3;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;5241 NATAL2-RN230;0.366;179.5;0 REATOR_LINHA;0.0;0.0;10R(;0.0;0.0;10R(-5241-0-10;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;5241 NATAL2-RN230;0.169;-175.1;0 REATOR_LINHA;0.0;0.0;10R(;4.0;-85.1;10R(-5241-0-10;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;5241 NATAL2-RN230;0.1;-4.4;5243 NATAL2-RN069;0.546;-64.8;2T(04T2;332.0;-85.1;04T2-5241-5243-2T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;5241 NATAL2-RN230;0.934;-108.9;5243 NATAL2-RN069;0.557;-114.7;2T(04T2;332.0;-85.1;04T2-5241-5243-2T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;5241 NATAL2-RN230;0.901;109.6;5243 NATAL2-RN069;1.0;90.0;2T(04T2;332.0;-85.1;04T2-5241-5243-2T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;5241 NATAL2-RN230;0.634;0.3;5243 NATAL2-RN069;0.634;-29.7;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;5241 NATAL2-RN230;0.366;179.5;5243 NATAL2-RN069;0.366;-150.5;2T(04T2;0.0;0.0;04T2-5241-5243-2T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;5241 NATAL2-RN230;0.169;-175.1;5243 NATAL2-RN069;0.0;0.0;2T(04T2;332.0;-85.1;04T2-5241-5243-2T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;5241 NATAL2-RN230;0.1;-4.4;5243 NATAL2-RN069;0.546;-64.8;3T(04T3;326.0;-85.1;04T3-5241-5243-3T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;5241 NATAL2-RN230;0.934;-108.9;5243 NATAL2-RN069;0.557;-114.7;3T(04T3;326.0;-85.1;04T3-5241-5243-3T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;5241 NATAL2-RN230;0.901;109.6;5243 NATAL2-RN069;1.0;90.0;3T(04T3;326.0;-85.1;04T3-5241-5243-3T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;5241 NATAL2-RN230;0.634;0.3;5243 NATAL2-RN069;0.634;-29.7;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;5241 NATAL2-RN230;0.366;179.5;5243 NATAL2-RN069;0.366;-150.5;3T(04T3;0.0;0.0;04T3-5241-5243-3T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;5241 NATAL2-RN230;0.169;-175.1;5243 NATAL2-RN069;0.0;0.0;3T(04T3;326.0;-85.1;04T3-5241-5243-3T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;5241 NATAL2-RN230;0.1;-4.4;5243 NATAL2-RN069;0.546;-64.8;4T(04T4;339.0;-85.1;04T4-5241-5243-4T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;5241 NATAL2-RN230;0.934;-108.9;5243 NATAL2-RN069;0.557;-114.7;4T(04T4;339.0;-85.1;04T4-5241-5243-4T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;5241 NATAL2-RN230;0.901;109.6;5243 NATAL2-RN069;1.0;90.0;4T(04T4;339.0;-85.1;04T4-5241-5243-4T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;5241 NATAL2-RN230;0.634;0.3;5243 NATAL2-RN069;0.634;-29.7;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;5241 NATAL2-RN230;0.366;179.5;5243 NATAL2-RN069;0.366;-150.5;4T(04T4;0.0;0.0;04T4-5241-5243-4T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;5241 NATAL2-RN230;0.169;-175.1;5243 NATAL2-RN069;0.0;0.0;4T(04T4;339.0;-85.1;04T4-5241-5243-4T;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;5241 NATAL2-RN230;0.1;-4.4;0 -REFERENCIA-;1.0;0.0;10H(1x0030;13.0;-85.1;0030-5241-0-10;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;5241 NATAL2-RN230;0.934;-108.9;0 -REFERENCIA-;1.0;-120.0;10H(1x0030;13.0;-85.1;0030-5241-0-10;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;C;0.926;112.2;0.0;0.0;5241 NATAL2-RN230;0.901;109.6;0 -REFERENCIA-;1.0;120.0;10H(1x0030;13.0;-85.1;0030-5241-0-10;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;P;0.617;0.3;5626.0;-84.6;5241 NATAL2-RN230;0.634;0.3;0 -REFERENCIA-;1.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;N;0.383;179.6;5626.0;-84.6;5241 NATAL2-RN230;0.366;179.5;0 -REFERENCIA-;0.0;0.0;10H(1x0030;0.0;0.0;0030-5241-0-10;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;Z;0.233;-178.5;5626.0;-84.6;5241 NATAL2-RN230;0.169;-175.1;0 -REFERENCIA-;0.0;0.0;10H(1x0030;13.0;-85.1;0030-5241-0-10;;;
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;A;0.0;0.0;16879.0;-84.6;5241 NATAL2-RN230;0.1;-4.4;5245 NATAL3-RN230;0.0;0.0;3L(04N3;-1891.0;-81.5;04N3-5241-5245-3L;AB;74.84;145.87
37;FT;5245 NATAL3-RN230;Close-in Loc  5245: 6131: 3L;B;0.942;-111.8;0.0;0.0;5241 NATAL2-RN230;0.934;-108.9;5245 NATAL3-RN230;0.942;-111.8;3L(04N3;-182.0;-90.6;04N3-5241-5245-3L;AN;4.13;81.85
